VentilationId,BldgID,VisitDate,KitchenAC,Room,Active,PrimaryUsage,Windows,Atleast,SupplyFan,ExhaustFan,UnitVentilators,Comments,LastUpdatedBy,LastUpdatedOn,CreatedBy,CreatedDate
147538,K044,2020-08-27T00:00:00,Doesn't Exist,101,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147539,K044,2020-08-27T00:00:00,Doesn't Exist,102,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147607,K044,2020-08-27T00:00:00,Doesn't Exist,102A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147540,K044,2020-08-27T00:00:00,Doesn't Exist,103,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147541,K044,2020-08-27T00:00:00,Doesn't Exist,104,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147608,K044,2020-08-27T00:00:00,Doesn't Exist,104A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147542,K044,2020-08-27T00:00:00,Doesn't Exist,105,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147609,K044,2020-08-27T00:00:00,Doesn't Exist,105A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147543,K044,2020-08-27T00:00:00,Doesn't Exist,106,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147544,K044,2020-08-27T00:00:00,Doesn't Exist,107,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147545,K044,2020-08-27T00:00:00,Doesn't Exist,108,,Student-Staff Space,Yes,Yes,Doesn't Exist,Cannot Access,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147546,K044,2020-08-27T00:00:00,Doesn't Exist,110,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147610,K044,2020-08-27T00:00:00,Doesn't Exist,110A,,Building Support space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147611,K044,2020-08-27T00:00:00,Doesn't Exist,112A,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147612,K044,2020-08-27T00:00:00,Doesn't Exist,112B,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147547,K044,2020-08-27T00:00:00,Doesn't Exist,113,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147548,K044,2020-08-27T00:00:00,Doesn't Exist,115,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147613,K044,2020-08-27T00:00:00,Doesn't Exist,116A,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147614,K044,2020-08-27T00:00:00,Doesn't Exist,116B,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147549,K044,2020-08-27T00:00:00,Doesn't Exist,120,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147550,K044,2020-08-27T00:00:00,Doesn't Exist,122,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147551,K044,2020-08-27T00:00:00,Doesn't Exist,123,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147552,K044,2020-08-27T00:00:00,Doesn't Exist,125,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147553,K044,2020-08-27T00:00:00,Doesn't Exist,126,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147554,K044,2020-08-27T00:00:00,Doesn't Exist,129,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147555,K044,2020-08-27T00:00:00,Doesn't Exist,201,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147556,K044,2020-08-27T00:00:00,Doesn't Exist,202,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147557,K044,2020-08-27T00:00:00,Doesn't Exist,203,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147558,K044,2020-08-27T00:00:00,Doesn't Exist,204,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147559,K044,2020-08-27T00:00:00,Doesn't Exist,205,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147560,K044,2020-08-27T00:00:00,Doesn't Exist,206,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147561,K044,2020-08-27T00:00:00,Doesn't Exist,207,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147615,K044,2020-08-27T00:00:00,Doesn't Exist,207B,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147562,K044,2020-08-27T00:00:00,Doesn't Exist,208,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147563,K044,2020-08-27T00:00:00,Doesn't Exist,209,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147564,K044,2020-08-27T00:00:00,Doesn't Exist,210,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147565,K044,2020-08-27T00:00:00,Doesn't Exist,212,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147616,K044,2020-08-27T00:00:00,Doesn't Exist,213A,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147566,K044,2020-08-27T00:00:00,Doesn't Exist,214,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147567,K044,2020-08-27T00:00:00,Doesn't Exist,215,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147568,K044,2020-08-27T00:00:00,Doesn't Exist,216,,Student-Staff Space,Yes,Yes,Operational,Partially Operational,Doesn't Exist,1 of 3 Exhaust Grilles Not Operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147617,K044,2020-08-27T00:00:00,Doesn't Exist,217A,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147569,K044,2020-08-27T00:00:00,Doesn't Exist,219,,Student-Staff Space,Yes,Yes,Operational,Partially Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147570,K044,2020-08-27T00:00:00,Doesn't Exist,220,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147571,K044,2020-08-27T00:00:00,Doesn't Exist,221,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147572,K044,2020-08-27T00:00:00,Doesn't Exist,222,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147573,K044,2020-08-27T00:00:00,Doesn't Exist,223,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147574,K044,2020-08-27T00:00:00,Doesn't Exist,225,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147575,K044,2020-08-27T00:00:00,Doesn't Exist,226,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147576,K044,2020-08-27T00:00:00,Doesn't Exist,227,,Student-Staff Space,Yes,Yes,Operational,Partially Operational,Doesn't Exist,2 of 3 Exhaust Grilles Not Operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147577,K044,2020-08-27T00:00:00,Doesn't Exist,228,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147578,K044,2020-08-27T00:00:00,Doesn't Exist,229,,Student-Staff Space,Yes,Yes,Operational,Partially Operational,Doesn't Exist,1 of 3 Exhaust Grilles Not Operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147579,K044,2020-08-27T00:00:00,Doesn't Exist,230,,Student-Staff Space,Yes,Yes,Operational,Partially Operational,Doesn't Exist,2 of 3 Exhaust Grilles Not Operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147580,K044,2020-08-27T00:00:00,Doesn't Exist,301,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147581,K044,2020-08-27T00:00:00,Doesn't Exist,302,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147582,K044,2020-08-27T00:00:00,Doesn't Exist,303,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147583,K044,2020-08-27T00:00:00,Doesn't Exist,304,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147584,K044,2020-08-27T00:00:00,Doesn't Exist,305,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147585,K044,2020-08-27T00:00:00,Doesn't Exist,306,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147586,K044,2020-08-27T00:00:00,Doesn't Exist,307,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147587,K044,2020-08-27T00:00:00,Doesn't Exist,308,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147588,K044,2020-08-27T00:00:00,Doesn't Exist,309,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147589,K044,2020-08-27T00:00:00,Doesn't Exist,310,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147590,K044,2020-08-27T00:00:00,Doesn't Exist,311,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147591,K044,2020-08-27T00:00:00,Doesn't Exist,312,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147592,K044,2020-08-27T00:00:00,Doesn't Exist,313,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147593,K044,2020-08-27T00:00:00,Doesn't Exist,314,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147594,K044,2020-08-27T00:00:00,Doesn't Exist,315,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147595,K044,2020-08-27T00:00:00,Doesn't Exist,316,,Student-Staff Space,Yes,Yes,Operational,Partially Operational,Doesn't Exist,1 Exhaust Grille Not Operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147596,K044,2020-08-27T00:00:00,Doesn't Exist,317,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147597,K044,2020-08-27T00:00:00,Doesn't Exist,319,,Student-Staff Space,Yes,Yes,Operational,Partially Operational,Doesn't Exist,1 Exhaust Grille Not Operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147598,K044,2020-08-27T00:00:00,Doesn't Exist,321,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147599,K044,2020-08-27T00:00:00,Doesn't Exist,322,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147600,K044,2020-08-27T00:00:00,Doesn't Exist,323,,Student-Staff Space,Yes,Yes,Operational,Partially Operational,Doesn't Exist,1 Exhaust Grille Not Operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147601,K044,2020-08-27T00:00:00,Doesn't Exist,325,,Student-Staff Space,Yes,Yes,Not Operational,Partially Operational,Doesn't Exist,1 Exhaust Grille Not Operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147602,K044,2020-08-27T00:00:00,Doesn't Exist,326,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147603,K044,2020-08-27T00:00:00,Doesn't Exist,327,,Student-Staff Space,Yes,Yes,Operational,Partially Operational,Doesn't Exist,1 Exhaust Grille Not Operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147604,K044,2020-08-27T00:00:00,Doesn't Exist,328,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147605,K044,2020-08-27T00:00:00,Doesn't Exist,329,,Student-Staff Space,Yes,Yes,Operational,Partially Operational,Doesn't Exist,1 Exhaust Grille Not Operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147606,K044,2020-08-27T00:00:00,Doesn't Exist,330,,Student-Staff Space,Yes,Yes,Operational,Partially Operational,Doesn't Exist,1 Exhaust Grille Not Operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147618,K044,2020-08-27T00:00:00,Doesn't Exist,AUD,,Student-Staff Space,Yes,Yes,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147619,K044,2020-08-27T00:00:00,Doesn't Exist,C10,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147620,K044,2020-08-27T00:00:00,Doesn't Exist,C12,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147621,K044,2020-08-27T00:00:00,Doesn't Exist,C14,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147622,K044,2020-08-27T00:00:00,Doesn't Exist,C21,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147623,K044,2020-08-27T00:00:00,Doesn't Exist,C22,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147624,K044,2020-08-27T00:00:00,Doesn't Exist,C24,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147625,K044,2020-08-27T00:00:00,Doesn't Exist,C26,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147626,K044,2020-08-27T00:00:00,Doesn't Exist,C28,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147627,K044,2020-08-27T00:00:00,Doesn't Exist,C29A,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147628,K044,2020-08-27T00:00:00,Doesn't Exist,C29-BR,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
147629,K044,2020-08-27T00:00:00,Doesn't Exist,CAF_A,,Building Support Space,Yes,Yes,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
155367,K044,2020-08-27T00:00:00,Doesn't Exist,GYM,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
155368,K044,2020-08-27T00:00:00,Doesn't Exist,Gym Office,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
155369,K044,2020-08-27T00:00:00,Doesn't Exist,GYM_A,,Student-Staff Space,No,No,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
155370,K044,2020-08-27T00:00:00,Doesn't Exist,KIT,,Student-Staff Space,Yes,Yes,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
155371,K044,2020-08-27T00:00:00,Doesn't Exist,KIT_A,,Building Support Space,No,No,Not Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
