VentilationId,BldgID,VisitDate,KitchenAC,Room,Active,PrimaryUsage,Windows,Atleast,SupplyFan,ExhaustFan,UnitVentilators,Comments,LastUpdatedBy,LastUpdatedOn,CreatedBy,CreatedDate
182485,K250,2020-08-30T00:00:00,Yes & Operational,101,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,2 of 3 exhaust grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182486,K250,2020-08-30T00:00:00,Yes & Operational,102,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182487,K250,2020-08-30T00:00:00,Yes & Operational,103,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182488,K250,2020-08-30T00:00:00,Yes & Operational,104,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182489,K250,2020-08-30T00:00:00,Yes & Operational,105,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182490,K250,2020-08-30T00:00:00,Yes & Operational,106,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,1 of 3 exhaust grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182491,K250,2020-08-30T00:00:00,Yes & Operational,107,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182492,K250,2020-08-30T00:00:00,Yes & Operational,108,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182493,K250,2020-08-30T00:00:00,Yes & Operational,109,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182494,K250,2020-08-30T00:00:00,Yes & Operational,110,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182545,K250,2020-08-30T00:00:00,Yes & Operational,110 TOILET,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182495,K250,2020-08-30T00:00:00,Yes & Operational,115,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182496,K250,2020-08-30T00:00:00,Yes & Operational,116,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182546,K250,2020-08-30T00:00:00,Yes & Operational,116 TOILET,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182497,K250,2020-08-30T00:00:00,Yes & Operational,120,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182498,K250,2020-08-30T00:00:00,Yes & Operational,121,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182499,K250,2020-08-30T00:00:00,Yes & Operational,123,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,1 of 3 exhaust grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182500,K250,2020-08-30T00:00:00,Yes & Operational,125,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182501,K250,2020-08-30T00:00:00,Yes & Operational,126,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182502,K250,2020-08-30T00:00:00,Yes & Operational,127,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182503,K250,2020-08-30T00:00:00,Yes & Operational,129,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182504,K250,2020-08-30T00:00:00,Yes & Operational,139,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182505,K250,2020-08-30T00:00:00,Yes & Operational,142,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182506,K250,2020-08-30T00:00:00,Yes & Operational,146,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182507,K250,2020-08-30T00:00:00,Yes & Operational,201,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182508,K250,2020-08-30T00:00:00,Yes & Operational,202,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182509,K250,2020-08-30T00:00:00,Yes & Operational,203,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,1 of 3 exhaust grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182510,K250,2020-08-30T00:00:00,Yes & Operational,204,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182511,K250,2020-08-30T00:00:00,Yes & Operational,205,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182512,K250,2020-08-30T00:00:00,Yes & Operational,207,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182513,K250,2020-08-30T00:00:00,Yes & Operational,208,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,1 of 3 exhaust grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182514,K250,2020-08-30T00:00:00,Yes & Operational,209,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182515,K250,2020-08-30T00:00:00,Yes & Operational,212,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182516,K250,2020-08-30T00:00:00,Yes & Operational,215,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182517,K250,2020-08-30T00:00:00,Yes & Operational,216,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,1 of 3 exhaust grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182518,K250,2020-08-30T00:00:00,Yes & Operational,219,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182547,K250,2020-08-30T00:00:00,Yes & Operational,220/224,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,5 of 6 exhaust grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182519,K250,2020-08-30T00:00:00,Yes & Operational,221,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182520,K250,2020-08-30T00:00:00,Yes & Operational,225,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,1 of 3 exhaust grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182548,K250,2020-08-30T00:00:00,Yes & Operational,227/229,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182521,K250,2020-08-30T00:00:00,Yes & Operational,228,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182522,K250,2020-08-30T00:00:00,Yes & Operational,231,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,2 of 3 exhaust grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182523,K250,2020-08-30T00:00:00,Yes & Operational,301,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182524,K250,2020-08-30T00:00:00,Yes & Operational,302,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,2 of 3 exhaust grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182525,K250,2020-08-30T00:00:00,Yes & Operational,303,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182526,K250,2020-08-30T00:00:00,Yes & Operational,304,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,1 of 3 exhaust grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182527,K250,2020-08-30T00:00:00,Yes & Operational,305,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182528,K250,2020-08-30T00:00:00,Yes & Operational,306,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,1 of 3 exhaust grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182529,K250,2020-08-30T00:00:00,Yes & Operational,307,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182530,K250,2020-08-30T00:00:00,Yes & Operational,308,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,2 of 3 exhaust grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182531,K250,2020-08-30T00:00:00,Yes & Operational,309,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182532,K250,2020-08-30T00:00:00,Yes & Operational,312,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182533,K250,2020-08-30T00:00:00,Yes & Operational,315,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182534,K250,2020-08-30T00:00:00,Yes & Operational,316,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,1 of 3 exhaust grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182535,K250,2020-08-30T00:00:00,Yes & Operational,319,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182536,K250,2020-08-30T00:00:00,Yes & Operational,320,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182537,K250,2020-08-30T00:00:00,Yes & Operational,321,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182538,K250,2020-08-30T00:00:00,Yes & Operational,323,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182539,K250,2020-08-30T00:00:00,Yes & Operational,324,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,2 of 3 exhaust grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182540,K250,2020-08-30T00:00:00,Yes & Operational,325,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182541,K250,2020-08-30T00:00:00,Yes & Operational,327,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182542,K250,2020-08-30T00:00:00,Yes & Operational,328,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182543,K250,2020-08-30T00:00:00,Yes & Operational,329,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182544,K250,2020-08-30T00:00:00,Yes & Operational,331,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182549,K250,2020-08-30T00:00:00,Yes & Operational,AUD,,Student-Staff Space,Yes,Yes,Partially Operational,Operational,Doesn't Exist,6 of 9 supply grills operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182550,K250,2020-08-30T00:00:00,Yes & Operational,B1,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182551,K250,2020-08-30T00:00:00,Yes & Operational,B1 TOILET,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182552,K250,2020-08-30T00:00:00,Yes & Operational,B2,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,2 of 3 exhaust grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182553,K250,2020-08-30T00:00:00,Yes & Operational,B2 TOILET,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182554,K250,2020-08-30T00:00:00,Yes & Operational,B3,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182555,K250,2020-08-30T00:00:00,Yes & Operational,B3 TOILET,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182556,K250,2020-08-30T00:00:00,Yes & Operational,B4,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182557,K250,2020-08-30T00:00:00,Yes & Operational,B4 TOILET,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182558,K250,2020-08-30T00:00:00,Yes & Operational,B5,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182559,K250,2020-08-30T00:00:00,Yes & Operational,B5 TOILET,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182560,K250,2020-08-30T00:00:00,Yes & Operational,B6,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182561,K250,2020-08-30T00:00:00,Yes & Operational,B6 TOILET,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182562,K250,2020-08-30T00:00:00,Yes & Operational,B7,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182563,K250,2020-08-30T00:00:00,Yes & Operational,B7 TOILET,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182564,K250,2020-08-30T00:00:00,Yes & Operational,B8 TOILET,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182565,K250,2020-08-30T00:00:00,Yes & Operational,CAF,,Student-Staff Space,Yes,Yes,Cannot Access,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182566,K250,2020-08-30T00:00:00,Yes & Operational,GYM,,Student-Staff Space,Yes,Yes,Cannot Access,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182567,K250,2020-08-30T00:00:00,Yes & Operational,GYM-1,,Student-Staff Space,No,No,Cannot Access,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
182568,K250,2020-08-30T00:00:00,Yes & Operational,KITCHEN,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
