VentilationId,BldgID,VisitDate,KitchenAC,Room,Active,PrimaryUsage,Windows,Atleast,SupplyFan,ExhaustFan,UnitVentilators,Comments,LastUpdatedBy,LastUpdatedOn,CreatedBy,CreatedDate
136933,K335,2020-08-29T00:00:00,Yes-But Not Operational,1,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136956,K335,2020-08-29T00:00:00,Yes-But Not Operational,101,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137036,K335,2020-08-29T00:00:00,Yes-But Not Operational,101A,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136957,K335,2020-08-29T00:00:00,Yes-But Not Operational,102,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137037,K335,2020-08-29T00:00:00,Yes-But Not Operational,102A,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136958,K335,2020-08-29T00:00:00,Yes-But Not Operational,103,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137038,K335,2020-08-29T00:00:00,Yes-But Not Operational,103A,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136959,K335,2020-08-29T00:00:00,Yes-But Not Operational,104,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137039,K335,2020-08-29T00:00:00,Yes-But Not Operational,104A,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137040,K335,2020-08-29T00:00:00,Yes-But Not Operational,105/107,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,5 of 6 Exhaust Grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137041,K335,2020-08-29T00:00:00,Yes-But Not Operational,105/107A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137042,K335,2020-08-29T00:00:00,Yes-But Not Operational,105/107B,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137043,K335,2020-08-29T00:00:00,Yes-But Not Operational,105A,,Student-Staff Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136960,K335,2020-08-29T00:00:00,Yes-But Not Operational,106,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137044,K335,2020-08-29T00:00:00,Yes-But Not Operational,106A,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136961,K335,2020-08-29T00:00:00,Yes-But Not Operational,108,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137045,K335,2020-08-29T00:00:00,Yes-But Not Operational,108A,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136962,K335,2020-08-29T00:00:00,Yes-But Not Operational,114,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136963,K335,2020-08-29T00:00:00,Yes-But Not Operational,120,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136964,K335,2020-08-29T00:00:00,Yes-But Not Operational,124,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136965,K335,2020-08-29T00:00:00,Yes-But Not Operational,133,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137046,K335,2020-08-29T00:00:00,Yes-But Not Operational,133A,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136966,K335,2020-08-29T00:00:00,Yes-But Not Operational,134,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136967,K335,2020-08-29T00:00:00,Yes-But Not Operational,135,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137047,K335,2020-08-29T00:00:00,Yes-But Not Operational,135A,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136968,K335,2020-08-29T00:00:00,Yes-But Not Operational,136,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136969,K335,2020-08-29T00:00:00,Yes-But Not Operational,137,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137048,K335,2020-08-29T00:00:00,Yes-But Not Operational,137A,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136970,K335,2020-08-29T00:00:00,Yes-But Not Operational,138,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136971,K335,2020-08-29T00:00:00,Yes-But Not Operational,140,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136972,K335,2020-08-29T00:00:00,Yes-But Not Operational,142,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136973,K335,2020-08-29T00:00:00,Yes-But Not Operational,143,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137049,K335,2020-08-29T00:00:00,Yes-But Not Operational,143A,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136974,K335,2020-08-29T00:00:00,Yes-But Not Operational,144,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136975,K335,2020-08-29T00:00:00,Yes-But Not Operational,145,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137050,K335,2020-08-29T00:00:00,Yes-But Not Operational,145A,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136976,K335,2020-08-29T00:00:00,Yes-But Not Operational,146,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136977,K335,2020-08-29T00:00:00,Yes-But Not Operational,147,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137051,K335,2020-08-29T00:00:00,Yes-But Not Operational,147A,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136978,K335,2020-08-29T00:00:00,Yes-But Not Operational,149,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137052,K335,2020-08-29T00:00:00,Yes-But Not Operational,149A,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136979,K335,2020-08-29T00:00:00,Yes-But Not Operational,150,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136980,K335,2020-08-29T00:00:00,Yes-But Not Operational,151,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137053,K335,2020-08-29T00:00:00,Yes-But Not Operational,151A,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136981,K335,2020-08-29T00:00:00,Yes-But Not Operational,152,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136982,K335,2020-08-29T00:00:00,Yes-But Not Operational,154,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136983,K335,2020-08-29T00:00:00,Yes-But Not Operational,202,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,1 of 2 Exhaust Grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136984,K335,2020-08-29T00:00:00,Yes-But Not Operational,203,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136985,K335,2020-08-29T00:00:00,Yes-But Not Operational,204,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,2 of 3 Exhaust Grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136986,K335,2020-08-29T00:00:00,Yes-But Not Operational,205,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136987,K335,2020-08-29T00:00:00,Yes-But Not Operational,206,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136988,K335,2020-08-29T00:00:00,Yes-But Not Operational,207,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136989,K335,2020-08-29T00:00:00,Yes-But Not Operational,208,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136990,K335,2020-08-29T00:00:00,Yes-But Not Operational,212,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136991,K335,2020-08-29T00:00:00,Yes-But Not Operational,213,,Student-Staff Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136992,K335,2020-08-29T00:00:00,Yes-But Not Operational,214,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137054,K335,2020-08-29T00:00:00,Yes-But Not Operational,215/215A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,2 of 4 Exhaust Grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136993,K335,2020-08-29T00:00:00,Yes-But Not Operational,220,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136994,K335,2020-08-29T00:00:00,Yes-But Not Operational,224,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,7 of 8 Exhaust Grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136995,K335,2020-08-29T00:00:00,Yes-But Not Operational,232,,Student-Staff Space,No,No,Doesn't Exist,Partially Operational,Doesn't Exist,1 of 3 Exhaust Grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136996,K335,2020-08-29T00:00:00,Yes-But Not Operational,233,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,1 of 3 Exhaust Grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137055,K335,2020-08-29T00:00:00,Yes-But Not Operational,233A,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136997,K335,2020-08-29T00:00:00,Yes-But Not Operational,235,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136998,K335,2020-08-29T00:00:00,Yes-But Not Operational,236,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136999,K335,2020-08-29T00:00:00,Yes-But Not Operational,237,,Student-Staff Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137056,K335,2020-08-29T00:00:00,Yes-But Not Operational,237A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137000,K335,2020-08-29T00:00:00,Yes-But Not Operational,238,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137001,K335,2020-08-29T00:00:00,Yes-But Not Operational,240,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137057,K335,2020-08-29T00:00:00,Yes-But Not Operational,240A,,Building Support Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137002,K335,2020-08-29T00:00:00,Yes-But Not Operational,241,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137003,K335,2020-08-29T00:00:00,Yes-But Not Operational,243,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,2 of 3 Exhaust Grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137004,K335,2020-08-29T00:00:00,Yes-But Not Operational,244,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137005,K335,2020-08-29T00:00:00,Yes-But Not Operational,245,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137006,K335,2020-08-29T00:00:00,Yes-But Not Operational,246,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,1 of 3 Exhaust Grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137007,K335,2020-08-29T00:00:00,Yes-But Not Operational,247,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137008,K335,2020-08-29T00:00:00,Yes-But Not Operational,248,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,1 of 3 Exhaust Grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137009,K335,2020-08-29T00:00:00,Yes-But Not Operational,249,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136938,K335,2020-08-29T00:00:00,Yes-But Not Operational,25,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137010,K335,2020-08-29T00:00:00,Yes-But Not Operational,250,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137011,K335,2020-08-29T00:00:00,Yes-But Not Operational,251,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137012,K335,2020-08-29T00:00:00,Yes-But Not Operational,252,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137013,K335,2020-08-29T00:00:00,Yes-But Not Operational,254,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136939,K335,2020-08-29T00:00:00,Yes-But Not Operational,27,,Student-Staff Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137058,K335,2020-08-29T00:00:00,Yes-But Not Operational,29AB,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137014,K335,2020-08-29T00:00:00,Yes-But Not Operational,301,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137015,K335,2020-08-29T00:00:00,Yes-But Not Operational,302,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137016,K335,2020-08-29T00:00:00,Yes-But Not Operational,303,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137017,K335,2020-08-29T00:00:00,Yes-But Not Operational,304,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137018,K335,2020-08-29T00:00:00,Yes-But Not Operational,305,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137019,K335,2020-08-29T00:00:00,Yes-But Not Operational,306,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137020,K335,2020-08-29T00:00:00,Yes-But Not Operational,307,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137021,K335,2020-08-29T00:00:00,Yes-But Not Operational,308,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137022,K335,2020-08-29T00:00:00,Yes-But Not Operational,311,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137023,K335,2020-08-29T00:00:00,Yes-But Not Operational,312,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,1 of 3 Exhaust Grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137024,K335,2020-08-29T00:00:00,Yes-But Not Operational,313,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137025,K335,2020-08-29T00:00:00,Yes-But Not Operational,314,,Student-Staff Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137059,K335,2020-08-29T00:00:00,Yes-But Not Operational,314A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137026,K335,2020-08-29T00:00:00,Yes-But Not Operational,316,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137027,K335,2020-08-29T00:00:00,Yes-But Not Operational,318,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137028,K335,2020-08-29T00:00:00,Yes-But Not Operational,319,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137029,K335,2020-08-29T00:00:00,Yes-But Not Operational,320,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137030,K335,2020-08-29T00:00:00,Yes-But Not Operational,324,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,1 of 7 Exhaust Grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137031,K335,2020-08-29T00:00:00,Yes-But Not Operational,328,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Doesn't Exist,1 of 4 Exhaust Grilles operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137032,K335,2020-08-29T00:00:00,Yes-But Not Operational,330,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137033,K335,2020-08-29T00:00:00,Yes-But Not Operational,332,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137034,K335,2020-08-29T00:00:00,Yes-But Not Operational,333,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137035,K335,2020-08-29T00:00:00,Yes-But Not Operational,334,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136940,K335,2020-08-29T00:00:00,Yes-But Not Operational,37,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137060,K335,2020-08-29T00:00:00,Yes-But Not Operational,37A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137061,K335,2020-08-29T00:00:00,Yes-But Not Operational,37B,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137062,K335,2020-08-29T00:00:00,Yes-But Not Operational,37C,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136941,K335,2020-08-29T00:00:00,Yes-But Not Operational,38,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136934,K335,2020-08-29T00:00:00,Yes-But Not Operational,4,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136942,K335,2020-08-29T00:00:00,Yes-But Not Operational,41,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136943,K335,2020-08-29T00:00:00,Yes-But Not Operational,42,,Student-Staff Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136944,K335,2020-08-29T00:00:00,Yes-But Not Operational,43,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136945,K335,2020-08-29T00:00:00,Yes-But Not Operational,44,,Student-Staff Space,Yes,Yes,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136946,K335,2020-08-29T00:00:00,Yes-But Not Operational,45,,Student-Staff Space,Yes,Yes,Doesn't Exist,Cannot Access,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136947,K335,2020-08-29T00:00:00,Yes-But Not Operational,46,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136948,K335,2020-08-29T00:00:00,Yes-But Not Operational,47,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137063,K335,2020-08-29T00:00:00,Yes-But Not Operational,47A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137064,K335,2020-08-29T00:00:00,Yes-But Not Operational,47B,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137065,K335,2020-08-29T00:00:00,Yes-But Not Operational,47C,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136949,K335,2020-08-29T00:00:00,Yes-But Not Operational,48,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136950,K335,2020-08-29T00:00:00,Yes-But Not Operational,49,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137066,K335,2020-08-29T00:00:00,Yes-But Not Operational,49A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137067,K335,2020-08-29T00:00:00,Yes-But Not Operational,49B,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137068,K335,2020-08-29T00:00:00,Yes-But Not Operational,4A,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137069,K335,2020-08-29T00:00:00,Yes-But Not Operational,4B,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137070,K335,2020-08-29T00:00:00,Yes-But Not Operational,4C,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136951,K335,2020-08-29T00:00:00,Yes-But Not Operational,50,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136952,K335,2020-08-29T00:00:00,Yes-But Not Operational,51,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137071,K335,2020-08-29T00:00:00,Yes-But Not Operational,51A,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136953,K335,2020-08-29T00:00:00,Yes-But Not Operational,52,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136954,K335,2020-08-29T00:00:00,Yes-But Not Operational,53,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137072,K335,2020-08-29T00:00:00,Yes-But Not Operational,53A,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136955,K335,2020-08-29T00:00:00,Yes-But Not Operational,54,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136935,K335,2020-08-29T00:00:00,Yes-But Not Operational,6,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137073,K335,2020-08-29T00:00:00,Yes-But Not Operational,6A,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136936,K335,2020-08-29T00:00:00,Yes-But Not Operational,8,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137074,K335,2020-08-29T00:00:00,Yes-But Not Operational,8T,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
136937,K335,2020-08-29T00:00:00,Yes-But Not Operational,9,,Building Support Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137075,K335,2020-08-29T00:00:00,Yes-But Not Operational,AUD,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137076,K335,2020-08-29T00:00:00,Yes-But Not Operational,AUD_A,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137077,K335,2020-08-29T00:00:00,Yes-But Not Operational,AUD_C,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137078,K335,2020-08-29T00:00:00,Yes-But Not Operational,AUD_D,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137079,K335,2020-08-29T00:00:00,Yes-But Not Operational,CAF,,Student-Staff Space,Yes,Yes,Cannot Access,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137080,K335,2020-08-29T00:00:00,Yes-But Not Operational,GYM,,Student-Staff Space,Yes,Yes,Cannot Access,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137081,K335,2020-08-29T00:00:00,Yes-But Not Operational,KIT,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137082,K335,2020-08-29T00:00:00,Yes-But Not Operational,KIT_A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137083,K335,2020-08-29T00:00:00,Yes-But Not Operational,OIL,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
