VentilationId,BldgID,VisitDate,KitchenAC,Room,Active,PrimaryUsage,Windows,Atleast,SupplyFan,ExhaustFan,UnitVentilators,Comments,LastUpdatedBy,LastUpdatedOn,CreatedBy,CreatedDate
183305,K611,2020-08-30T00:00:00,Yes & Operational,105A,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183306,K611,2020-08-30T00:00:00,Yes & Operational,105B,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183307,K611,2020-08-30T00:00:00,Yes & Operational,105C,,Student-Staff Space,No,No,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183266,K611,2020-08-30T00:00:00,Yes & Operational,108,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183308,K611,2020-08-30T00:00:00,Yes & Operational,109A,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183309,K611,2020-08-30T00:00:00,Yes & Operational,109B,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183310,K611,2020-08-30T00:00:00,Yes & Operational,114A,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183311,K611,2020-08-30T00:00:00,Yes & Operational,114B,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183267,K611,2020-08-30T00:00:00,Yes & Operational,117,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183268,K611,2020-08-30T00:00:00,Yes & Operational,118,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183269,K611,2020-08-30T00:00:00,Yes & Operational,119,,Student-Staff Space,No,No,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183312,K611,2020-08-30T00:00:00,Yes & Operational,120A,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183313,K611,2020-08-30T00:00:00,Yes & Operational,120B,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183314,K611,2020-08-30T00:00:00,Yes & Operational,121A,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183315,K611,2020-08-30T00:00:00,Yes & Operational,121B,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183316,K611,2020-08-30T00:00:00,Yes & Operational,200A,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183270,K611,2020-08-30T00:00:00,Yes & Operational,202,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183317,K611,2020-08-30T00:00:00,Yes & Operational,202B,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183318,K611,2020-08-30T00:00:00,Yes & Operational,202D,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183271,K611,2020-08-30T00:00:00,Yes & Operational,203,,Student-Staff Space,Yes,Yes,Operational,Partially Operational,Doesn't Exist,1 of 2 Exhaust grilles operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183272,K611,2020-08-30T00:00:00,Yes & Operational,205,,Student-Staff Space,Yes,No,Not Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183319,K611,2020-08-30T00:00:00,Yes & Operational,205A,,Student-Staff Space,No,No,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183320,K611,2020-08-30T00:00:00,Yes & Operational,205B,,Student-Staff Space,No,No,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183321,K611,2020-08-30T00:00:00,Yes & Operational,205C,,Student-Staff Space,No,No,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183273,K611,2020-08-30T00:00:00,Yes & Operational,206,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183274,K611,2020-08-30T00:00:00,Yes & Operational,208,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183275,K611,2020-08-30T00:00:00,Yes & Operational,211,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183322,K611,2020-08-30T00:00:00,Yes & Operational,211A,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183323,K611,2020-08-30T00:00:00,Yes & Operational,211B,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183324,K611,2020-08-30T00:00:00,Yes & Operational,211C,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183276,K611,2020-08-30T00:00:00,Yes & Operational,212,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183277,K611,2020-08-30T00:00:00,Yes & Operational,213,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183278,K611,2020-08-30T00:00:00,Yes & Operational,214,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183279,K611,2020-08-30T00:00:00,Yes & Operational,215,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183280,K611,2020-08-30T00:00:00,Yes & Operational,216,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183281,K611,2020-08-30T00:00:00,Yes & Operational,217,,Student-Staff Space,No,No,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183325,K611,2020-08-30T00:00:00,Yes & Operational,217A,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183282,K611,2020-08-30T00:00:00,Yes & Operational,222,,Student-Staff Space,No,No,Doesn't Exist,Partially Operational,Doesn't Exist,1 of 2 Exhaust grilles operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183283,K611,2020-08-30T00:00:00,Yes & Operational,223,,Student-Staff Space,Yes,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183284,K611,2020-08-30T00:00:00,Yes & Operational,224,,Student-Staff Space,No,No,Doesn't Exist,Partially Operational,Doesn't Exist,1 of 2 Exhaust grilles operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183285,K611,2020-08-30T00:00:00,Yes & Operational,226,,Student-Staff Space,No,No,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183286,K611,2020-08-30T00:00:00,Yes & Operational,227,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183326,K611,2020-08-30T00:00:00,Yes & Operational,227A,,Student-Staff Space,No,No,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183327,K611,2020-08-30T00:00:00,Yes & Operational,227B,,Student-Staff Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183328,K611,2020-08-30T00:00:00,Yes & Operational,227C,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183329,K611,2020-08-30T00:00:00,Yes & Operational,227D,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183330,K611,2020-08-30T00:00:00,Yes & Operational,227E,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183331,K611,2020-08-30T00:00:00,Yes & Operational,227F,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183332,K611,2020-08-30T00:00:00,Yes & Operational,227G,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183287,K611,2020-08-30T00:00:00,Yes & Operational,229,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183333,K611,2020-08-30T00:00:00,Yes & Operational,229C,,Student-Staff Space,Yes,Yes,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183334,K611,2020-08-30T00:00:00,Yes & Operational,229D,,Student-Staff Space,Yes,Yes,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183288,K611,2020-08-30T00:00:00,Yes & Operational,230,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183289,K611,2020-08-30T00:00:00,Yes & Operational,231,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183290,K611,2020-08-30T00:00:00,Yes & Operational,234,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183291,K611,2020-08-30T00:00:00,Yes & Operational,236,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183292,K611,2020-08-30T00:00:00,Yes & Operational,237,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183293,K611,2020-08-30T00:00:00,Yes & Operational,238,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183294,K611,2020-08-30T00:00:00,Yes & Operational,239,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183295,K611,2020-08-30T00:00:00,Yes & Operational,240,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183296,K611,2020-08-30T00:00:00,Yes & Operational,241,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183297,K611,2020-08-30T00:00:00,Yes & Operational,242,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183298,K611,2020-08-30T00:00:00,Yes & Operational,243,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183299,K611,2020-08-30T00:00:00,Yes & Operational,244,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183300,K611,2020-08-30T00:00:00,Yes & Operational,248,,Student-Staff Space,Yes,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183301,K611,2020-08-30T00:00:00,Yes & Operational,254,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183302,K611,2020-08-30T00:00:00,Yes & Operational,255,,Student-Staff Space,No,No,Cannot Access,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183303,K611,2020-08-30T00:00:00,Yes & Operational,256,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183304,K611,2020-08-30T00:00:00,Yes & Operational,258,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
183335,K611,2020-08-30T00:00:00,Yes & Operational,MED SUITE,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
