VentilationId,BldgID,VisitDate,KitchenAC,Room,Active,PrimaryUsage,Windows,Atleast,SupplyFan,ExhaustFan,UnitVentilators,Comments,LastUpdatedBy,LastUpdatedOn,CreatedBy,CreatedDate
266328,M088,2020-08-26T00:00:00,Yes & Operational,101,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Partially Operational,One UV not operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266329,M088,2020-08-26T00:00:00,Yes & Operational,102,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266330,M088,2020-08-26T00:00:00,Yes & Operational,103,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266331,M088,2020-08-26T00:00:00,Yes & Operational,105,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266332,M088,2020-08-26T00:00:00,Yes & Operational,106,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266411,M088,2020-08-26T00:00:00,Yes & Operational,106A-C,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Operational,One grille not operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266333,M088,2020-08-26T00:00:00,Yes & Operational,107,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Not Operational,One grille not operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266334,M088,2020-08-26T00:00:00,Yes & Operational,108,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266335,M088,2020-08-26T00:00:00,Yes & Operational,109,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266336,M088,2020-08-26T00:00:00,Yes & Operational,111,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266337,M088,2020-08-26T00:00:00,Yes & Operational,112,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266338,M088,2020-08-26T00:00:00,Yes & Operational,113,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266412,M088,2020-08-26T00:00:00,Yes & Operational,113A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266339,M088,2020-08-26T00:00:00,Yes & Operational,114,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266340,M088,2020-08-26T00:00:00,Yes & Operational,116,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266413,M088,2020-08-26T00:00:00,Yes & Operational,116F,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266414,M088,2020-08-26T00:00:00,Yes & Operational,116I,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266415,M088,2020-08-26T00:00:00,Yes & Operational,116J,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266341,M088,2020-08-26T00:00:00,Yes & Operational,153,,Building Support Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266342,M088,2020-08-26T00:00:00,Yes & Operational,155,,Building Support Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266416,M088,2020-08-26T00:00:00,Yes & Operational,155a,,Building Support Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266343,M088,2020-08-26T00:00:00,Yes & Operational,171,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266417,M088,2020-08-26T00:00:00,Yes & Operational,1-GYM,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266344,M088,2020-08-26T00:00:00,Yes & Operational,201,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266418,M088,2020-08-26T00:00:00,Yes & Operational,201A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Partially Operational,One UV not operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266345,M088,2020-08-26T00:00:00,Yes & Operational,202,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266419,M088,2020-08-26T00:00:00,Yes & Operational,202A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266420,M088,2020-08-26T00:00:00,Yes & Operational,202B,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266346,M088,2020-08-26T00:00:00,Yes & Operational,203,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266347,M088,2020-08-26T00:00:00,Yes & Operational,204,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266348,M088,2020-08-26T00:00:00,Yes & Operational,205,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266349,M088,2020-08-26T00:00:00,Yes & Operational,206,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266350,M088,2020-08-26T00:00:00,Yes & Operational,207,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266421,M088,2020-08-26T00:00:00,Yes & Operational,207A,,Building Support Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266422,M088,2020-08-26T00:00:00,Yes & Operational,207B,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266351,M088,2020-08-26T00:00:00,Yes & Operational,208,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266423,M088,2020-08-26T00:00:00,Yes & Operational,209A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266424,M088,2020-08-26T00:00:00,Yes & Operational,209B,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266352,M088,2020-08-26T00:00:00,Yes & Operational,211,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266353,M088,2020-08-26T00:00:00,Yes & Operational,213,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266354,M088,2020-08-26T00:00:00,Yes & Operational,214,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266355,M088,2020-08-26T00:00:00,Yes & Operational,215,,Building Support Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266425,M088,2020-08-26T00:00:00,Yes & Operational,216A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266356,M088,2020-08-26T00:00:00,Yes & Operational,253,,Building Support Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266357,M088,2020-08-26T00:00:00,Yes & Operational,255,,Building Support Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266426,M088,2020-08-26T00:00:00,Yes & Operational,2-GYM,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266358,M088,2020-08-26T00:00:00,Yes & Operational,301,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266427,M088,2020-08-26T00:00:00,Yes & Operational,301F,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266359,M088,2020-08-26T00:00:00,Yes & Operational,303,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266360,M088,2020-08-26T00:00:00,Yes & Operational,304,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266361,M088,2020-08-26T00:00:00,Yes & Operational,305,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266362,M088,2020-08-26T00:00:00,Yes & Operational,306,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266363,M088,2020-08-26T00:00:00,Yes & Operational,307,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266428,M088,2020-08-26T00:00:00,Yes & Operational,307A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266429,M088,2020-08-26T00:00:00,Yes & Operational,307B,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266364,M088,2020-08-26T00:00:00,Yes & Operational,308,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266430,M088,2020-08-26T00:00:00,Yes & Operational,309A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266431,M088,2020-08-26T00:00:00,Yes & Operational,309B,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266365,M088,2020-08-26T00:00:00,Yes & Operational,311,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266366,M088,2020-08-26T00:00:00,Yes & Operational,312,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266367,M088,2020-08-26T00:00:00,Yes & Operational,313,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266432,M088,2020-08-26T00:00:00,Yes & Operational,313A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266368,M088,2020-08-26T00:00:00,Yes & Operational,314,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266369,M088,2020-08-26T00:00:00,Yes & Operational,315,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266433,M088,2020-08-26T00:00:00,Yes & Operational,315A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266370,M088,2020-08-26T00:00:00,Yes & Operational,316,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266371,M088,2020-08-26T00:00:00,Yes & Operational,317,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266372,M088,2020-08-26T00:00:00,Yes & Operational,351,,Building Support Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266373,M088,2020-08-26T00:00:00,Yes & Operational,353,,Building Support Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266374,M088,2020-08-26T00:00:00,Yes & Operational,354,,Building Support Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266434,M088,2020-08-26T00:00:00,Yes & Operational,354a,,Building Support Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266375,M088,2020-08-26T00:00:00,Yes & Operational,355,,Building Support Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266376,M088,2020-08-26T00:00:00,Yes & Operational,400,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266435,M088,2020-08-26T00:00:00,Yes & Operational,400A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266377,M088,2020-08-26T00:00:00,Yes & Operational,401,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266436,M088,2020-08-26T00:00:00,Yes & Operational,401B,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266378,M088,2020-08-26T00:00:00,Yes & Operational,402,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266379,M088,2020-08-26T00:00:00,Yes & Operational,403,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266380,M088,2020-08-26T00:00:00,Yes & Operational,404,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266437,M088,2020-08-26T00:00:00,Yes & Operational,404A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266381,M088,2020-08-26T00:00:00,Yes & Operational,405,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266382,M088,2020-08-26T00:00:00,Yes & Operational,406,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266438,M088,2020-08-26T00:00:00,Yes & Operational,406A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266439,M088,2020-08-26T00:00:00,Yes & Operational,406B,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266383,M088,2020-08-26T00:00:00,Yes & Operational,407,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266384,M088,2020-08-26T00:00:00,Yes & Operational,408,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Partially Operational,One UV not operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266385,M088,2020-08-26T00:00:00,Yes & Operational,409,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266386,M088,2020-08-26T00:00:00,Yes & Operational,410,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266387,M088,2020-08-26T00:00:00,Yes & Operational,411,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266388,M088,2020-08-26T00:00:00,Yes & Operational,412,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266389,M088,2020-08-26T00:00:00,Yes & Operational,413,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266440,M088,2020-08-26T00:00:00,Yes & Operational,413A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266390,M088,2020-08-26T00:00:00,Yes & Operational,414,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266391,M088,2020-08-26T00:00:00,Yes & Operational,415,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Partially Operational,One UV not operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266392,M088,2020-08-26T00:00:00,Yes & Operational,453,,Building Support Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266393,M088,2020-08-26T00:00:00,Yes & Operational,454,,Building Support Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266394,M088,2020-08-26T00:00:00,Yes & Operational,455,,Building Support Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266395,M088,2020-08-26T00:00:00,Yes & Operational,500,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Partially Operational,One UV not operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266396,M088,2020-08-26T00:00:00,Yes & Operational,501,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266397,M088,2020-08-26T00:00:00,Yes & Operational,502,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266441,M088,2020-08-26T00:00:00,Yes & Operational,503A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266442,M088,2020-08-26T00:00:00,Yes & Operational,503B,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266398,M088,2020-08-26T00:00:00,Yes & Operational,504,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266399,M088,2020-08-26T00:00:00,Yes & Operational,505,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266443,M088,2020-08-26T00:00:00,Yes & Operational,505A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266444,M088,2020-08-26T00:00:00,Yes & Operational,505B,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266445,M088,2020-08-26T00:00:00,Yes & Operational,505C,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266446,M088,2020-08-26T00:00:00,Yes & Operational,505D,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266400,M088,2020-08-26T00:00:00,Yes & Operational,506,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266447,M088,2020-08-26T00:00:00,Yes & Operational,506A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266401,M088,2020-08-26T00:00:00,Yes & Operational,507,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266402,M088,2020-08-26T00:00:00,Yes & Operational,509,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266403,M088,2020-08-26T00:00:00,Yes & Operational,510,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266448,M088,2020-08-26T00:00:00,Yes & Operational,510a,,Building Support Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266449,M088,2020-08-26T00:00:00,Yes & Operational,510b,,Building Support Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266404,M088,2020-08-26T00:00:00,Yes & Operational,511,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266405,M088,2020-08-26T00:00:00,Yes & Operational,513,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266406,M088,2020-08-26T00:00:00,Yes & Operational,514,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266407,M088,2020-08-26T00:00:00,Yes & Operational,515,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266450,M088,2020-08-26T00:00:00,Yes & Operational,515a,,Building Support Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266451,M088,2020-08-26T00:00:00,Yes & Operational,516A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266452,M088,2020-08-26T00:00:00,Yes & Operational,516B,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266408,M088,2020-08-26T00:00:00,Yes & Operational,601,,Student-Staff Space,Yes,Yes,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266409,M088,2020-08-26T00:00:00,Yes & Operational,701,,Student-Staff Space,Yes,Yes,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266410,M088,2020-08-26T00:00:00,Yes & Operational,801,,Student-Staff Space,Yes,Yes,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266453,M088,2020-08-26T00:00:00,Yes & Operational,AUD,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Partially Operational,One UV not operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266454,M088,2020-08-26T00:00:00,Yes & Operational,C01,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Partially Operational,One UV not operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266455,M088,2020-08-26T00:00:00,Yes & Operational,C02,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Partially Operational,One UV not operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266456,M088,2020-08-26T00:00:00,Yes & Operational,C04A,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266457,M088,2020-08-26T00:00:00,Yes & Operational,C06,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266458,M088,2020-08-26T00:00:00,Yes & Operational,C07,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266459,M088,2020-08-26T00:00:00,Yes & Operational,C09,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266460,M088,2020-08-26T00:00:00,Yes & Operational,C10,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Partially Operational,One UV not operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266461,M088,2020-08-26T00:00:00,Yes & Operational,C13,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Partially Operational,One UV not operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266462,M088,2020-08-26T00:00:00,Yes & Operational,KIT,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266463,M088,2020-08-26T00:00:00,Yes & Operational,M01,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
266464,M088,2020-08-26T00:00:00,Yes & Operational,TCAFE,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
