VentilationId,BldgID,VisitDate,KitchenAC,Room,Active,PrimaryUsage,Windows,Atleast,SupplyFan,ExhaustFan,UnitVentilators,Comments,LastUpdatedBy,LastUpdatedOn,CreatedBy,CreatedDate
221945,M451,2020-08-25T00:00:00,Yes & Operational,101,,Building Support Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221946,M451,2020-08-25T00:00:00,Yes & Operational,103,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221996,M451,2020-08-25T00:00:00,Yes & Operational,103A,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221997,M451,2020-08-25T00:00:00,Yes & Operational,103B,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221947,M451,2020-08-25T00:00:00,Yes & Operational,108,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221948,M451,2020-08-25T00:00:00,Yes & Operational,109,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221998,M451,2020-08-25T00:00:00,Yes & Operational,109A,,Student-Staff Space,Yes,Yes,Operational,Partially Operational,Doesn't Exist,1 of 2 exhaust fans operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221999,M451,2020-08-25T00:00:00,Yes & Operational,109B,,Student-Staff Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222000,M451,2020-08-25T00:00:00,Yes & Operational,109C,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221949,M451,2020-08-25T00:00:00,Yes & Operational,110,,Building Support Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221950,M451,2020-08-25T00:00:00,Yes & Operational,112,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221951,M451,2020-08-25T00:00:00,Yes & Operational,113,,Building Support Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221952,M451,2020-08-25T00:00:00,Yes & Operational,200,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221953,M451,2020-08-25T00:00:00,Yes & Operational,201,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221954,M451,2020-08-25T00:00:00,Yes & Operational,202,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221955,M451,2020-08-25T00:00:00,Yes & Operational,206,,Building Support Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221956,M451,2020-08-25T00:00:00,Yes & Operational,207,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222001,M451,2020-08-25T00:00:00,Yes & Operational,207A,,Building Support Space,Yes,Yes,Not Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222002,M451,2020-08-25T00:00:00,Yes & Operational,207B,,Building Support Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222003,M451,2020-08-25T00:00:00,Yes & Operational,207C,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221957,M451,2020-08-25T00:00:00,Yes & Operational,208,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221958,M451,2020-08-25T00:00:00,Yes & Operational,210,,Student-Staff Space,No,No,Partially Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221959,M451,2020-08-25T00:00:00,Yes & Operational,211,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221960,M451,2020-08-25T00:00:00,Yes & Operational,300,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221961,M451,2020-08-25T00:00:00,Yes & Operational,301,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221962,M451,2020-08-25T00:00:00,Yes & Operational,302,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221963,M451,2020-08-25T00:00:00,Yes & Operational,307,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221964,M451,2020-08-25T00:00:00,Yes & Operational,308,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221965,M451,2020-08-25T00:00:00,Yes & Operational,309,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221966,M451,2020-08-25T00:00:00,Yes & Operational,310,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221967,M451,2020-08-25T00:00:00,Yes & Operational,311,,Building Support Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221968,M451,2020-08-25T00:00:00,Yes & Operational,312,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221969,M451,2020-08-25T00:00:00,Yes & Operational,313,,Building Support Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221970,M451,2020-08-25T00:00:00,Yes & Operational,315,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221971,M451,2020-08-25T00:00:00,Yes & Operational,316,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221972,M451,2020-08-25T00:00:00,Yes & Operational,400,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222004,M451,2020-08-25T00:00:00,Yes & Operational,400A,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221973,M451,2020-08-25T00:00:00,Yes & Operational,401,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222005,M451,2020-08-25T00:00:00,Yes & Operational,401B,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221974,M451,2020-08-25T00:00:00,Yes & Operational,402,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221975,M451,2020-08-25T00:00:00,Yes & Operational,407,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221976,M451,2020-08-25T00:00:00,Yes & Operational,408,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221977,M451,2020-08-25T00:00:00,Yes & Operational,409,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221978,M451,2020-08-25T00:00:00,Yes & Operational,410,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221979,M451,2020-08-25T00:00:00,Yes & Operational,411,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221980,M451,2020-08-25T00:00:00,Yes & Operational,414,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221981,M451,2020-08-25T00:00:00,Yes & Operational,415,,Building Support Space,No,No,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221982,M451,2020-08-25T00:00:00,Yes & Operational,418,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221983,M451,2020-08-25T00:00:00,Yes & Operational,500,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221984,M451,2020-08-25T00:00:00,Yes & Operational,501,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221985,M451,2020-08-25T00:00:00,Yes & Operational,502,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221986,M451,2020-08-25T00:00:00,Yes & Operational,503,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221987,M451,2020-08-25T00:00:00,Yes & Operational,508,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221988,M451,2020-08-25T00:00:00,Yes & Operational,510,,Student-Staff Space,Yes,Yes,Operational,Partially Operational,Doesn't Exist,2 of 3 exhaust fans operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221989,M451,2020-08-25T00:00:00,Yes & Operational,511,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221990,M451,2020-08-25T00:00:00,Yes & Operational,512,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221991,M451,2020-08-25T00:00:00,Yes & Operational,515,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221992,M451,2020-08-25T00:00:00,Yes & Operational,516,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221993,M451,2020-08-25T00:00:00,Yes & Operational,518,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221994,M451,2020-08-25T00:00:00,Yes & Operational,519,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
221995,M451,2020-08-25T00:00:00,Yes & Operational,520,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222006,M451,2020-08-25T00:00:00,Yes & Operational,Boys 1st Flr,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222007,M451,2020-08-25T00:00:00,Yes & Operational,Boys 2nd Flr,,Student-Staff Space,No,No,Doesn't Exist,Partially Operational,Doesn't Exist,1 of 2 exhaust fans operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222008,M451,2020-08-25T00:00:00,Yes & Operational,Boys 3rd Flr,,Student-Staff Space,No,No,Doesn't Exist,Partially Operational,Doesn't Exist,1 of 2 exhaust fans operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222009,M451,2020-08-25T00:00:00,Yes & Operational,Boys 4th Flr,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222010,M451,2020-08-25T00:00:00,Yes & Operational,Boys 5th Flr,,Student-Staff Space,No,No,Doesn't Exist,Partially Operational,Doesn't Exist,1 of 2 exhaust fans operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222011,M451,2020-08-25T00:00:00,Yes & Operational,C01,,Building Support Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222012,M451,2020-08-25T00:00:00,Yes & Operational,C02,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222013,M451,2020-08-25T00:00:00,Yes & Operational,C04,,Building Support Space,No,No,Operational,Partially Operational,Doesn't Exist,1 of 2 exhaust fans operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222014,M451,2020-08-25T00:00:00,Yes & Operational,C04A,,Building Support Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222015,M451,2020-08-25T00:00:00,Yes & Operational,C04B,,Building Support Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222016,M451,2020-08-25T00:00:00,Yes & Operational,C05,,Building Support Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222017,M451,2020-08-25T00:00:00,Yes & Operational,C06,,Building Support Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222018,M451,2020-08-25T00:00:00,Yes & Operational,C07,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222019,M451,2020-08-25T00:00:00,Yes & Operational,C08,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222020,M451,2020-08-25T00:00:00,Yes & Operational,C11,,Building Support Space,No,No,Operational,Partially Operational,Doesn't Exist,1 of 2 exhaust fans operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222021,M451,2020-08-25T00:00:00,Yes & Operational,C11B,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222022,M451,2020-08-25T00:00:00,Yes & Operational,C13,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222023,M451,2020-08-25T00:00:00,Yes & Operational,C14,,Building Support Space,No,No,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222024,M451,2020-08-25T00:00:00,Yes & Operational,C15,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222025,M451,2020-08-25T00:00:00,Yes & Operational,C16,,Building Support Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222026,M451,2020-08-25T00:00:00,Yes & Operational,C17,,Building Support Space,Yes,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222027,M451,2020-08-25T00:00:00,Yes & Operational,C18,,Building Support Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222028,M451,2020-08-25T00:00:00,Yes & Operational,C19,,Building Support Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222029,M451,2020-08-25T00:00:00,Yes & Operational,C20,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222030,M451,2020-08-25T00:00:00,Yes & Operational,Cellar Staff Men,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222031,M451,2020-08-25T00:00:00,Yes & Operational,Cellar Staff Women,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222032,M451,2020-08-25T00:00:00,Yes & Operational,Girls 1st Flr,,Student-Staff Space,No,No,Doesn't Exist,Partially Operational,Doesn't Exist,1 of 2 exhaust fans operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222033,M451,2020-08-25T00:00:00,Yes & Operational,Girls 2nd Flr,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222034,M451,2020-08-25T00:00:00,Yes & Operational,Girls 3rd Flr,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222035,M451,2020-08-25T00:00:00,Yes & Operational,Girls 4th Flr,,Student-Staff Space,No,No,Doesn't Exist,Partially Operational,Doesn't Exist,1 of 2 exhaust fans operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222036,M451,2020-08-25T00:00:00,Yes & Operational,Girls 5th Flr,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222037,M451,2020-08-25T00:00:00,Yes & Operational,Principal 4th Flr,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222038,M451,2020-08-25T00:00:00,Yes & Operational,Staff 2nd Flr,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222039,M451,2020-08-25T00:00:00,Yes & Operational,Staff 3rd Flr,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222040,M451,2020-08-25T00:00:00,Yes & Operational,Staff 4th Flr,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
222041,M451,2020-08-25T00:00:00,Yes & Operational,Staff 5th Flr,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
