VentilationId,BldgID,VisitDate,KitchenAC,Room,Active,PrimaryUsage,Windows,Atleast,SupplyFan,ExhaustFan,UnitVentilators,Comments,LastUpdatedBy,LastUpdatedOn,CreatedBy,CreatedDate
197919,Q033,2020-08-31T00:00:00,Yes-But Not Operational,104,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197920,Q033,2020-08-31T00:00:00,Yes-But Not Operational,107,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197921,Q033,2020-08-31T00:00:00,Yes-But Not Operational,111,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197989,Q033,2020-08-31T00:00:00,Yes-But Not Operational,200A,,Student-Staff Space,Yes,Yes,Partially Operational,Operational,Doesn't Exist,One of two supply fans are operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197990,Q033,2020-08-31T00:00:00,Yes-But Not Operational,202A,,Student-Staff Space,Yes,Yes,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197991,Q033,2020-08-31T00:00:00,Yes-But Not Operational,203A,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197992,Q033,2020-08-31T00:00:00,Yes-But Not Operational,205A,,Student-Staff Space,Yes,Yes,Partially Operational,Operational,Doesn't Exist,Two of three supply fans are operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197993,Q033,2020-08-31T00:00:00,Yes-But Not Operational,206A,,Student-Staff Space,Yes,Yes,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197922,Q033,2020-08-31T00:00:00,Yes-But Not Operational,207,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197994,Q033,2020-08-31T00:00:00,Yes-But Not Operational,207A,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197995,Q033,2020-08-31T00:00:00,Yes-But Not Operational,207B,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197996,Q033,2020-08-31T00:00:00,Yes-But Not Operational,207C,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197923,Q033,2020-08-31T00:00:00,Yes-But Not Operational,208,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197997,Q033,2020-08-31T00:00:00,Yes-But Not Operational,208A,,Student-Staff Space,Yes,Yes,Partially Operational,Operational,Doesn't Exist,Three of four supply fans are operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197998,Q033,2020-08-31T00:00:00,Yes-But Not Operational,208B,,Student-Staff Space,No,No,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197924,Q033,2020-08-31T00:00:00,Yes-But Not Operational,209,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197999,Q033,2020-08-31T00:00:00,Yes-But Not Operational,209A,,Student-Staff Space,Yes,Yes,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198000,Q033,2020-08-31T00:00:00,Yes-But Not Operational,210A,,Student-Staff Space,Yes,Yes,Partially Operational,Not Operational,Doesn't Exist,One of four supply fans are operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197925,Q033,2020-08-31T00:00:00,Yes-But Not Operational,211,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197926,Q033,2020-08-31T00:00:00,Yes-But Not Operational,212,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197927,Q033,2020-08-31T00:00:00,Yes-But Not Operational,213,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197928,Q033,2020-08-31T00:00:00,Yes-But Not Operational,214,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197929,Q033,2020-08-31T00:00:00,Yes-But Not Operational,251,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197930,Q033,2020-08-31T00:00:00,Yes-But Not Operational,253,,Student-Staff Space,Yes,Yes,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198001,Q033,2020-08-31T00:00:00,Yes-But Not Operational,253A,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197931,Q033,2020-08-31T00:00:00,Yes-But Not Operational,256,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197932,Q033,2020-08-31T00:00:00,Yes-But Not Operational,258,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198002,Q033,2020-08-31T00:00:00,Yes-But Not Operational,259/260,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197933,Q033,2020-08-31T00:00:00,Yes-But Not Operational,262,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197934,Q033,2020-08-31T00:00:00,Yes-But Not Operational,263,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197935,Q033,2020-08-31T00:00:00,Yes-But Not Operational,270,,Student-Staff Space,No,No,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198003,Q033,2020-08-31T00:00:00,Yes-But Not Operational,302A,,Building Support Space,Yes,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198004,Q033,2020-08-31T00:00:00,Yes-But Not Operational,303A,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198005,Q033,2020-08-31T00:00:00,Yes-But Not Operational,303B,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198006,Q033,2020-08-31T00:00:00,Yes-But Not Operational,304A,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198007,Q033,2020-08-31T00:00:00,Yes-But Not Operational,305A,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198008,Q033,2020-08-31T00:00:00,Yes-But Not Operational,306A,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197936,Q033,2020-08-31T00:00:00,Yes-But Not Operational,307,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198009,Q033,2020-08-31T00:00:00,Yes-But Not Operational,307A,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197937,Q033,2020-08-31T00:00:00,Yes-But Not Operational,308,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198010,Q033,2020-08-31T00:00:00,Yes-But Not Operational,308A,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197938,Q033,2020-08-31T00:00:00,Yes-But Not Operational,309,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198011,Q033,2020-08-31T00:00:00,Yes-But Not Operational,309A,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197939,Q033,2020-08-31T00:00:00,Yes-But Not Operational,310,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198012,Q033,2020-08-31T00:00:00,Yes-But Not Operational,310A,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197940,Q033,2020-08-31T00:00:00,Yes-But Not Operational,311,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198013,Q033,2020-08-31T00:00:00,Yes-But Not Operational,311A,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197941,Q033,2020-08-31T00:00:00,Yes-But Not Operational,312,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197942,Q033,2020-08-31T00:00:00,Yes-But Not Operational,313,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197943,Q033,2020-08-31T00:00:00,Yes-But Not Operational,314,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197944,Q033,2020-08-31T00:00:00,Yes-But Not Operational,350,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197945,Q033,2020-08-31T00:00:00,Yes-But Not Operational,352,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197946,Q033,2020-08-31T00:00:00,Yes-But Not Operational,354,,Student-Staff Space,No,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197947,Q033,2020-08-31T00:00:00,Yes-But Not Operational,355,,Student-Staff Space,Yes,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197948,Q033,2020-08-31T00:00:00,Yes-But Not Operational,357,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198014,Q033,2020-08-31T00:00:00,Yes-But Not Operational,357A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198015,Q033,2020-08-31T00:00:00,Yes-But Not Operational,357B,,Student-Staff Space,Yes,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197949,Q033,2020-08-31T00:00:00,Yes-But Not Operational,358,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198016,Q033,2020-08-31T00:00:00,Yes-But Not Operational,358A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197950,Q033,2020-08-31T00:00:00,Yes-But Not Operational,407,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197951,Q033,2020-08-31T00:00:00,Yes-But Not Operational,408,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197952,Q033,2020-08-31T00:00:00,Yes-But Not Operational,409,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197953,Q033,2020-08-31T00:00:00,Yes-But Not Operational,410,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197954,Q033,2020-08-31T00:00:00,Yes-But Not Operational,411,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197955,Q033,2020-08-31T00:00:00,Yes-But Not Operational,412,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197956,Q033,2020-08-31T00:00:00,Yes-But Not Operational,413,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197957,Q033,2020-08-31T00:00:00,Yes-But Not Operational,414,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197958,Q033,2020-08-31T00:00:00,Yes-But Not Operational,415,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197959,Q033,2020-08-31T00:00:00,Yes-But Not Operational,416,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197960,Q033,2020-08-31T00:00:00,Yes-But Not Operational,417,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197961,Q033,2020-08-31T00:00:00,Yes-But Not Operational,418,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197962,Q033,2020-08-31T00:00:00,Yes-But Not Operational,419,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197963,Q033,2020-08-31T00:00:00,Yes-But Not Operational,420,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197964,Q033,2020-08-31T00:00:00,Yes-But Not Operational,450,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197965,Q033,2020-08-31T00:00:00,Yes-But Not Operational,452,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197966,Q033,2020-08-31T00:00:00,Yes-But Not Operational,453,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197967,Q033,2020-08-31T00:00:00,Yes-But Not Operational,455,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Cannot Access,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197968,Q033,2020-08-31T00:00:00,Yes-But Not Operational,456,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197969,Q033,2020-08-31T00:00:00,Yes-But Not Operational,458,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197970,Q033,2020-08-31T00:00:00,Yes-But Not Operational,459,,Student-Staff Space,Yes,No,Doesn't Exist,Doesn't Exist,Cannot Access,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197971,Q033,2020-08-31T00:00:00,Yes-But Not Operational,460,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197972,Q033,2020-08-31T00:00:00,Yes-But Not Operational,461,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197973,Q033,2020-08-31T00:00:00,Yes-But Not Operational,507,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197974,Q033,2020-08-31T00:00:00,Yes-But Not Operational,508,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197975,Q033,2020-08-31T00:00:00,Yes-But Not Operational,509,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197976,Q033,2020-08-31T00:00:00,Yes-But Not Operational,510,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197977,Q033,2020-08-31T00:00:00,Yes-But Not Operational,511,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197978,Q033,2020-08-31T00:00:00,Yes-But Not Operational,512,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197979,Q033,2020-08-31T00:00:00,Yes-But Not Operational,513,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197980,Q033,2020-08-31T00:00:00,Yes-But Not Operational,514,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197981,Q033,2020-08-31T00:00:00,Yes-But Not Operational,515,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197982,Q033,2020-08-31T00:00:00,Yes-But Not Operational,516,,Student-Staff Space,Yes,No,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197983,Q033,2020-08-31T00:00:00,Yes-But Not Operational,552,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197984,Q033,2020-08-31T00:00:00,Yes-But Not Operational,555,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197985,Q033,2020-08-31T00:00:00,Yes-But Not Operational,556,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197986,Q033,2020-08-31T00:00:00,Yes-But Not Operational,559,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197987,Q033,2020-08-31T00:00:00,Yes-But Not Operational,560,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
197988,Q033,2020-08-31T00:00:00,Yes-But Not Operational,561,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198017,Q033,2020-08-31T00:00:00,Yes-But Not Operational,AUD,,Student-Staff Space,Yes,Yes,Not Operational,Partially Operational,Doesn't Exist,Five of eight exhaust fans are operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198018,Q033,2020-08-31T00:00:00,Yes-But Not Operational,CAF,,Student-Staff Space,Yes,Yes,Not Operational,Partially Operational,Doesn't Exist,Ten of eleven exhaust fans are operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198019,Q033,2020-08-31T00:00:00,Yes-But Not Operational,CAF_A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Partially Operational,One of two unit ventilators are operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198020,Q033,2020-08-31T00:00:00,Yes-But Not Operational,CAF_B,,Student-Staff Space,Yes,Yes,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198021,Q033,2020-08-31T00:00:00,Yes-But Not Operational,CAF_C,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198022,Q033,2020-08-31T00:00:00,Yes-But Not Operational,CAF_D,,Building Support Space,No,No,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198023,Q033,2020-08-31T00:00:00,Yes-But Not Operational,CAF_E,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198024,Q033,2020-08-31T00:00:00,Yes-But Not Operational,CAF_F,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198025,Q033,2020-08-31T00:00:00,Yes-But Not Operational,CAF_H,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198026,Q033,2020-08-31T00:00:00,Yes-But Not Operational,GYM-3FL,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Partially Operational,One of eight unit ventilators are operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198027,Q033,2020-08-31T00:00:00,Yes-But Not Operational,GYM-5FL,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
198028,Q033,2020-08-31T00:00:00,Yes-But Not Operational,KITA,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
