VentilationId,BldgID,VisitDate,KitchenAC,Room,Active,PrimaryUsage,Windows,Atleast,SupplyFan,ExhaustFan,UnitVentilators,Comments,LastUpdatedBy,LastUpdatedOn,CreatedBy,CreatedDate
262483,Q052,2020-08-30T00:00:00,Yes & Operational,112,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Operational,One of two exhaust fans are operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262534,Q052,2020-08-30T00:00:00,Yes & Operational,112A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262484,Q052,2020-08-30T00:00:00,Yes & Operational,113,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262535,Q052,2020-08-30T00:00:00,Yes & Operational,113A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262485,Q052,2020-08-30T00:00:00,Yes & Operational,151,,Building Support Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262536,Q052,2020-08-30T00:00:00,Yes & Operational,151A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262537,Q052,2020-08-30T00:00:00,Yes & Operational,153/155,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262538,Q052,2020-08-30T00:00:00,Yes & Operational,155A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262486,Q052,2020-08-30T00:00:00,Yes & Operational,162,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262539,Q052,2020-08-30T00:00:00,Yes & Operational,1ST FL-T,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262487,Q052,2020-08-30T00:00:00,Yes & Operational,203,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262488,Q052,2020-08-30T00:00:00,Yes & Operational,205,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262489,Q052,2020-08-30T00:00:00,Yes & Operational,207,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262490,Q052,2020-08-30T00:00:00,Yes & Operational,208,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262491,Q052,2020-08-30T00:00:00,Yes & Operational,209,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262492,Q052,2020-08-30T00:00:00,Yes & Operational,211,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262493,Q052,2020-08-30T00:00:00,Yes & Operational,212,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262494,Q052,2020-08-30T00:00:00,Yes & Operational,251,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262495,Q052,2020-08-30T00:00:00,Yes & Operational,252,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262540,Q052,2020-08-30T00:00:00,Yes & Operational,252A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262496,Q052,2020-08-30T00:00:00,Yes & Operational,253,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262497,Q052,2020-08-30T00:00:00,Yes & Operational,255,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262498,Q052,2020-08-30T00:00:00,Yes & Operational,256,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262499,Q052,2020-08-30T00:00:00,Yes & Operational,257,,Building Support Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262500,Q052,2020-08-30T00:00:00,Yes & Operational,259,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262501,Q052,2020-08-30T00:00:00,Yes & Operational,260,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262502,Q052,2020-08-30T00:00:00,Yes & Operational,261,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262503,Q052,2020-08-30T00:00:00,Yes & Operational,263,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262504,Q052,2020-08-30T00:00:00,Yes & Operational,301,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262505,Q052,2020-08-30T00:00:00,Yes & Operational,303,,Student-Staff Space,Yes,Yes,Doesn't Exist,Cannot Access,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262506,Q052,2020-08-30T00:00:00,Yes & Operational,305,,Student-Staff Space,Yes,Yes,Doesn't Exist,Cannot Access,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262507,Q052,2020-08-30T00:00:00,Yes & Operational,307,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262508,Q052,2020-08-30T00:00:00,Yes & Operational,309,,Student-Staff Space,Yes,Yes,Doesn't Exist,Cannot Access,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262509,Q052,2020-08-30T00:00:00,Yes & Operational,310,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262510,Q052,2020-08-30T00:00:00,Yes & Operational,311,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262511,Q052,2020-08-30T00:00:00,Yes & Operational,312,,Building Support Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262512,Q052,2020-08-30T00:00:00,Yes & Operational,313,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262513,Q052,2020-08-30T00:00:00,Yes & Operational,351,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262514,Q052,2020-08-30T00:00:00,Yes & Operational,352,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262515,Q052,2020-08-30T00:00:00,Yes & Operational,354,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262516,Q052,2020-08-30T00:00:00,Yes & Operational,357,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262517,Q052,2020-08-30T00:00:00,Yes & Operational,358,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262518,Q052,2020-08-30T00:00:00,Yes & Operational,401,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262541,Q052,2020-08-30T00:00:00,Yes & Operational,401A,,Building Support Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262542,Q052,2020-08-30T00:00:00,Yes & Operational,401B,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262543,Q052,2020-08-30T00:00:00,Yes & Operational,401C,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262544,Q052,2020-08-30T00:00:00,Yes & Operational,401D,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262545,Q052,2020-08-30T00:00:00,Yes & Operational,401E,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262546,Q052,2020-08-30T00:00:00,Yes & Operational,401F,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262519,Q052,2020-08-30T00:00:00,Yes & Operational,403,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262520,Q052,2020-08-30T00:00:00,Yes & Operational,405,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262521,Q052,2020-08-30T00:00:00,Yes & Operational,407,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262522,Q052,2020-08-30T00:00:00,Yes & Operational,409,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262523,Q052,2020-08-30T00:00:00,Yes & Operational,410,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262524,Q052,2020-08-30T00:00:00,Yes & Operational,411,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262525,Q052,2020-08-30T00:00:00,Yes & Operational,412,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262526,Q052,2020-08-30T00:00:00,Yes & Operational,413,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262527,Q052,2020-08-30T00:00:00,Yes & Operational,451,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262528,Q052,2020-08-30T00:00:00,Yes & Operational,452,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262529,Q052,2020-08-30T00:00:00,Yes & Operational,454,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262530,Q052,2020-08-30T00:00:00,Yes & Operational,455,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262531,Q052,2020-08-30T00:00:00,Yes & Operational,457,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262532,Q052,2020-08-30T00:00:00,Yes & Operational,458,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262533,Q052,2020-08-30T00:00:00,Yes & Operational,460,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262547,Q052,2020-08-30T00:00:00,Yes & Operational,AUD,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262548,Q052,2020-08-30T00:00:00,Yes & Operational,BOIL,,Building Support Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262549,Q052,2020-08-30T00:00:00,Yes & Operational,CAF,,Student-Staff Space,Yes,Yes,Partially Operational,Operational,Doesn't Exist,Four of five supply fans are operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262550,Q052,2020-08-30T00:00:00,Yes & Operational,GYM,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262551,Q052,2020-08-30T00:00:00,Yes & Operational,GYM ST,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262552,Q052,2020-08-30T00:00:00,Yes & Operational,GYMOFF,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262553,Q052,2020-08-30T00:00:00,Yes & Operational,KIT,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
262554,Q052,2020-08-30T00:00:00,Yes & Operational,KIT-A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
