VentilationId,BldgID,VisitDate,KitchenAC,Room,Active,PrimaryUsage,Windows,Atleast,SupplyFan,ExhaustFan,UnitVentilators,Comments,LastUpdatedBy,LastUpdatedOn,CreatedBy,CreatedDate
249183,Q119,2020-08-29T00:00:00,Yes-But Not Operational,100,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249184,Q119,2020-08-29T00:00:00,Yes-But Not Operational,101,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249185,Q119,2020-08-29T00:00:00,Yes-But Not Operational,103,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249186,Q119,2020-08-29T00:00:00,Yes-But Not Operational,105,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249187,Q119,2020-08-29T00:00:00,Yes-But Not Operational,107,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249240,Q119,2020-08-29T00:00:00,Yes-But Not Operational,108/109,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249188,Q119,2020-08-29T00:00:00,Yes-But Not Operational,110,,Building Support Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249189,Q119,2020-08-29T00:00:00,Yes-But Not Operational,112,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249190,Q119,2020-08-29T00:00:00,Yes-But Not Operational,114,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249191,Q119,2020-08-29T00:00:00,Yes-But Not Operational,115,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249192,Q119,2020-08-29T00:00:00,Yes-But Not Operational,117,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249241,Q119,2020-08-29T00:00:00,Yes-But Not Operational,119A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249242,Q119,2020-08-29T00:00:00,Yes-But Not Operational,119B,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249193,Q119,2020-08-29T00:00:00,Yes-But Not Operational,123,,Building Support Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249194,Q119,2020-08-29T00:00:00,Yes-But Not Operational,125,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249195,Q119,2020-08-29T00:00:00,Yes-But Not Operational,201,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249196,Q119,2020-08-29T00:00:00,Yes-But Not Operational,202,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249197,Q119,2020-08-29T00:00:00,Yes-But Not Operational,203,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249243,Q119,2020-08-29T00:00:00,Yes-But Not Operational,203A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249198,Q119,2020-08-29T00:00:00,Yes-But Not Operational,205,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249199,Q119,2020-08-29T00:00:00,Yes-But Not Operational,206,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249200,Q119,2020-08-29T00:00:00,Yes-But Not Operational,207,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249244,Q119,2020-08-29T00:00:00,Yes-But Not Operational,207A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249201,Q119,2020-08-29T00:00:00,Yes-But Not Operational,209,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249202,Q119,2020-08-29T00:00:00,Yes-But Not Operational,213,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249203,Q119,2020-08-29T00:00:00,Yes-But Not Operational,214,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249204,Q119,2020-08-29T00:00:00,Yes-But Not Operational,215,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249205,Q119,2020-08-29T00:00:00,Yes-But Not Operational,217,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249206,Q119,2020-08-29T00:00:00,Yes-But Not Operational,218,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249207,Q119,2020-08-29T00:00:00,Yes-But Not Operational,219,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249208,Q119,2020-08-29T00:00:00,Yes-But Not Operational,300,,Student-Staff Space,Yes,Yes,Operational,Cannot Access,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249245,Q119,2020-08-29T00:00:00,Yes-But Not Operational,300A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249246,Q119,2020-08-29T00:00:00,Yes-But Not Operational,300B,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249247,Q119,2020-08-29T00:00:00,Yes-But Not Operational,300C,,Student-Staff Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249248,Q119,2020-08-29T00:00:00,Yes-But Not Operational,300E,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249209,Q119,2020-08-29T00:00:00,Yes-But Not Operational,301,,Student-Staff Space,Yes,Yes,Operational,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249210,Q119,2020-08-29T00:00:00,Yes-But Not Operational,302,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249211,Q119,2020-08-29T00:00:00,Yes-But Not Operational,303,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249212,Q119,2020-08-29T00:00:00,Yes-But Not Operational,305,,Student-Staff Space,Yes,Yes,Operational,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249213,Q119,2020-08-29T00:00:00,Yes-But Not Operational,307,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249214,Q119,2020-08-29T00:00:00,Yes-But Not Operational,308,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249215,Q119,2020-08-29T00:00:00,Yes-But Not Operational,309,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249216,Q119,2020-08-29T00:00:00,Yes-But Not Operational,312,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249217,Q119,2020-08-29T00:00:00,Yes-But Not Operational,313,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249218,Q119,2020-08-29T00:00:00,Yes-But Not Operational,314,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249219,Q119,2020-08-29T00:00:00,Yes-But Not Operational,315,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249220,Q119,2020-08-29T00:00:00,Yes-But Not Operational,317,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249221,Q119,2020-08-29T00:00:00,Yes-But Not Operational,318,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249222,Q119,2020-08-29T00:00:00,Yes-But Not Operational,319,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249223,Q119,2020-08-29T00:00:00,Yes-But Not Operational,400,,Student-Staff Space,Yes,Yes,Doesn't Exist,Cannot Access,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249249,Q119,2020-08-29T00:00:00,Yes-But Not Operational,400A,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249250,Q119,2020-08-29T00:00:00,Yes-But Not Operational,400C,,Building Support Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249251,Q119,2020-08-29T00:00:00,Yes-But Not Operational,400D,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249224,Q119,2020-08-29T00:00:00,Yes-But Not Operational,401,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249225,Q119,2020-08-29T00:00:00,Yes-But Not Operational,402,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249226,Q119,2020-08-29T00:00:00,Yes-But Not Operational,403,,Student-Staff Space,Yes,Yes,Doesn't Exist,Cannot Access,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249227,Q119,2020-08-29T00:00:00,Yes-But Not Operational,405,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249228,Q119,2020-08-29T00:00:00,Yes-But Not Operational,406,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249229,Q119,2020-08-29T00:00:00,Yes-But Not Operational,407,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249230,Q119,2020-08-29T00:00:00,Yes-But Not Operational,409,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249231,Q119,2020-08-29T00:00:00,Yes-But Not Operational,411,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249232,Q119,2020-08-29T00:00:00,Yes-But Not Operational,412,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249233,Q119,2020-08-29T00:00:00,Yes-But Not Operational,413,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249234,Q119,2020-08-29T00:00:00,Yes-But Not Operational,414,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249235,Q119,2020-08-29T00:00:00,Yes-But Not Operational,415,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249236,Q119,2020-08-29T00:00:00,Yes-But Not Operational,417,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249237,Q119,2020-08-29T00:00:00,Yes-But Not Operational,418,,Building Support Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249238,Q119,2020-08-29T00:00:00,Yes-But Not Operational,419,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249252,Q119,2020-08-29T00:00:00,Yes-But Not Operational,419/421,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249239,Q119,2020-08-29T00:00:00,Yes-But Not Operational,420,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249253,Q119,2020-08-29T00:00:00,Yes-But Not Operational,4TH W-TOILET,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249254,Q119,2020-08-29T00:00:00,Yes-But Not Operational,KIT,,Student-Staff Space,Yes,Yes,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249255,Q119,2020-08-29T00:00:00,Yes-But Not Operational,KITCHEN-WP,,Building Support Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249256,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M100,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249257,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M101,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249258,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M102,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249259,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M103,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249260,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M109,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249261,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M110,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249262,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M111,,Building Support Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249263,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M112,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249264,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M113,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249265,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M114,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249266,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M115,,Student-Staff Space,Yes,Yes,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249267,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M200,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249268,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M201,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249269,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M202,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249270,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M204,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249271,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M205,,Student-Staff Space,Yes,Yes,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249272,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M206,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249273,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M208,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249274,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M209,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249275,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M210,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249276,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M211,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249277,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M300,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249278,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M301,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249279,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M302,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249280,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M303,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249281,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M305,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249282,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M306,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249283,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M307,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249284,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M309,,Student-Staff Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249285,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M310,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249286,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M311,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249287,Q119,2020-08-29T00:00:00,Yes-But Not Operational,M312,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249288,Q119,2020-08-29T00:00:00,Yes-But Not Operational,TR2G,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
249289,Q119,2020-08-29T00:00:00,Yes-But Not Operational,TR2S,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
