VentilationId,BldgID,VisitDate,KitchenAC,Room,Active,PrimaryUsage,Windows,Atleast,SupplyFan,ExhaustFan,UnitVentilators,Comments,LastUpdatedBy,LastUpdatedOn,CreatedBy,CreatedDate
152163,Q263,2020-08-31T00:00:00,Yes & Operational,101,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152224,Q263,2020-08-31T00:00:00,Yes & Operational,101C,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152225,Q263,2020-08-31T00:00:00,Yes & Operational,101E,,Student-Staff Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152226,Q263,2020-08-31T00:00:00,Yes & Operational,101F,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152227,Q263,2020-08-31T00:00:00,Yes & Operational,102ABC,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152228,Q263,2020-08-31T00:00:00,Yes & Operational,103 Toilet Rm.,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152164,Q263,2020-08-31T00:00:00,Yes & Operational,104,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152229,Q263,2020-08-31T00:00:00,Yes & Operational,104B,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152230,Q263,2020-08-31T00:00:00,Yes & Operational,104C,,Student-Staff Space,Yes,Yes,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152231,Q263,2020-08-31T00:00:00,Yes & Operational,104E,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152232,Q263,2020-08-31T00:00:00,Yes & Operational,104F,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152233,Q263,2020-08-31T00:00:00,Yes & Operational,104G Toilet Rm.,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152234,Q263,2020-08-31T00:00:00,Yes & Operational,105 Toilet Rm.,,Student-Staff Space,No,No,Doesn't Exist,Partially Operational,Doesn't Exist,1 of 2 exhaust fans operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152165,Q263,2020-08-31T00:00:00,Yes & Operational,106,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152166,Q263,2020-08-31T00:00:00,Yes & Operational,107,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152167,Q263,2020-08-31T00:00:00,Yes & Operational,108,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152168,Q263,2020-08-31T00:00:00,Yes & Operational,109,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152169,Q263,2020-08-31T00:00:00,Yes & Operational,111,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152170,Q263,2020-08-31T00:00:00,Yes & Operational,113,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152235,Q263,2020-08-31T00:00:00,Yes & Operational,113A Toilet Rm.,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152171,Q263,2020-08-31T00:00:00,Yes & Operational,115,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152236,Q263,2020-08-31T00:00:00,Yes & Operational,115A Toilet Rm.,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152172,Q263,2020-08-31T00:00:00,Yes & Operational,117,,Student-Staff Space,Yes,Yes,Partially Operational,Operational,Doesn't Exist,1 of 2 supply fans operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152173,Q263,2020-08-31T00:00:00,Yes & Operational,119,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152174,Q263,2020-08-31T00:00:00,Yes & Operational,125,,Student-Staff Space,Yes,No,Cannot Access,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152237,Q263,2020-08-31T00:00:00,Yes & Operational,125A,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152238,Q263,2020-08-31T00:00:00,Yes & Operational,125B,,Student-Staff Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152175,Q263,2020-08-31T00:00:00,Yes & Operational,201,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152239,Q263,2020-08-31T00:00:00,Yes & Operational,201A,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152240,Q263,2020-08-31T00:00:00,Yes & Operational,201B,,Student-Staff Space,No,No,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152241,Q263,2020-08-31T00:00:00,Yes & Operational,201C,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152176,Q263,2020-08-31T00:00:00,Yes & Operational,202,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152177,Q263,2020-08-31T00:00:00,Yes & Operational,203,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152178,Q263,2020-08-31T00:00:00,Yes & Operational,204,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152179,Q263,2020-08-31T00:00:00,Yes & Operational,205,,Building Support Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152180,Q263,2020-08-31T00:00:00,Yes & Operational,206,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152242,Q263,2020-08-31T00:00:00,Yes & Operational,206A Toilet Rm.,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152181,Q263,2020-08-31T00:00:00,Yes & Operational,207,,Student-Staff Space,Yes,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152182,Q263,2020-08-31T00:00:00,Yes & Operational,208,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152243,Q263,2020-08-31T00:00:00,Yes & Operational,208A Toilet Rm.,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152244,Q263,2020-08-31T00:00:00,Yes & Operational,209 Toilet Rm.,,Student-Staff Space,Yes,Yes,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152183,Q263,2020-08-31T00:00:00,Yes & Operational,210,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152245,Q263,2020-08-31T00:00:00,Yes & Operational,210A Toilet Rm.,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152246,Q263,2020-08-31T00:00:00,Yes & Operational,211 Toilet Rm.,,Student-Staff Space,No,No,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152184,Q263,2020-08-31T00:00:00,Yes & Operational,212,,Student-Staff Space,Yes,Yes,Partially Operational,Not Operational,Doesn't Exist,1 of 2 supply fans operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152247,Q263,2020-08-31T00:00:00,Yes & Operational,213 Toilet Rm.,,Student-Staff Space,No,No,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152185,Q263,2020-08-31T00:00:00,Yes & Operational,214,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152248,Q263,2020-08-31T00:00:00,Yes & Operational,215 Toilet Rm.,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152186,Q263,2020-08-31T00:00:00,Yes & Operational,217,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152249,Q263,2020-08-31T00:00:00,Yes & Operational,217A,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152250,Q263,2020-08-31T00:00:00,Yes & Operational,217B,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152187,Q263,2020-08-31T00:00:00,Yes & Operational,218,,Building Support Space,No,No,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152188,Q263,2020-08-31T00:00:00,Yes & Operational,219,,Student-Staff Space,No,No,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152251,Q263,2020-08-31T00:00:00,Yes & Operational,219A,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152252,Q263,2020-08-31T00:00:00,Yes & Operational,219B,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152189,Q263,2020-08-31T00:00:00,Yes & Operational,220,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152253,Q263,2020-08-31T00:00:00,Yes & Operational,220A,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152190,Q263,2020-08-31T00:00:00,Yes & Operational,221,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152254,Q263,2020-08-31T00:00:00,Yes & Operational,221A Toilet Rm.,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152191,Q263,2020-08-31T00:00:00,Yes & Operational,223,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152255,Q263,2020-08-31T00:00:00,Yes & Operational,223A Toilet Rm.,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152192,Q263,2020-08-31T00:00:00,Yes & Operational,225,,Student-Staff Space,Yes,Yes,Operational,Partially Operational,Doesn't Exist,1 of 2 exhaust fans operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152256,Q263,2020-08-31T00:00:00,Yes & Operational,225A Toilet Rm.,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152193,Q263,2020-08-31T00:00:00,Yes & Operational,227,,Building Support Space,No,No,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152194,Q263,2020-08-31T00:00:00,Yes & Operational,229,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152195,Q263,2020-08-31T00:00:00,Yes & Operational,301,,Student-Staff Space,Yes,Yes,Partially Operational,Operational,Doesn't Exist,2 of 10 supply fans are not operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152257,Q263,2020-08-31T00:00:00,Yes & Operational,301A,,Student-Staff Space,Yes,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152258,Q263,2020-08-31T00:00:00,Yes & Operational,301B,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152259,Q263,2020-08-31T00:00:00,Yes & Operational,301C,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152196,Q263,2020-08-31T00:00:00,Yes & Operational,302,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152197,Q263,2020-08-31T00:00:00,Yes & Operational,303,,Building Support Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152198,Q263,2020-08-31T00:00:00,Yes & Operational,304,,Student-Staff Space,Yes,Yes,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152199,Q263,2020-08-31T00:00:00,Yes & Operational,305,,Building Support Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152200,Q263,2020-08-31T00:00:00,Yes & Operational,306,,Student-Staff Space,Yes,Yes,Operational,Partially Operational,Doesn't Exist,1 of 2 exhaust fans operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152201,Q263,2020-08-31T00:00:00,Yes & Operational,307,,Student-Staff Space,Yes,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152202,Q263,2020-08-31T00:00:00,Yes & Operational,308,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152260,Q263,2020-08-31T00:00:00,Yes & Operational,309 Toilet Rm.,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152261,Q263,2020-08-31T00:00:00,Yes & Operational,311 Toilet Rm.,,Student-Staff Space,No,No,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152203,Q263,2020-08-31T00:00:00,Yes & Operational,312,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152262,Q263,2020-08-31T00:00:00,Yes & Operational,313 Toilet Rm.,,Student-Staff Space,No,No,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152204,Q263,2020-08-31T00:00:00,Yes & Operational,314,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152263,Q263,2020-08-31T00:00:00,Yes & Operational,315 Toilet Rm.,,Student-Staff Space,Yes,Yes,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152205,Q263,2020-08-31T00:00:00,Yes & Operational,317,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152206,Q263,2020-08-31T00:00:00,Yes & Operational,319,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152264,Q263,2020-08-31T00:00:00,Yes & Operational,321/323,,Student-Staff Space,Yes,Yes,Partially Operational,Partially Operational,Doesn't Exist,"2 of 5 exhaust fans operational. 2 of 4 supply fans
operational.",,0001-01-01T00:00:00,,0001-01-01T00:00:00
152207,Q263,2020-08-31T00:00:00,Yes & Operational,325,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152265,Q263,2020-08-31T00:00:00,Yes & Operational,327A,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152266,Q263,2020-08-31T00:00:00,Yes & Operational,327AC,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152208,Q263,2020-08-31T00:00:00,Yes & Operational,401,,Student-Staff Space,Yes,Yes,Operational,Partially Operational,Doesn't Exist,1 of 2 exhaust fans operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152209,Q263,2020-08-31T00:00:00,Yes & Operational,402,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152210,Q263,2020-08-31T00:00:00,Yes & Operational,403,,Building Support Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152211,Q263,2020-08-31T00:00:00,Yes & Operational,404,,Student-Staff Space,Yes,Yes,Operational,Partially Operational,Doesn't Exist,1 of 2 exhaust fans operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152212,Q263,2020-08-31T00:00:00,Yes & Operational,405,,Building Support Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152213,Q263,2020-08-31T00:00:00,Yes & Operational,406,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152267,Q263,2020-08-31T00:00:00,Yes & Operational,407A,,Student-Staff Space,Yes,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152268,Q263,2020-08-31T00:00:00,Yes & Operational,407B,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152269,Q263,2020-08-31T00:00:00,Yes & Operational,407C,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152270,Q263,2020-08-31T00:00:00,Yes & Operational,407D,,Student-Staff Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152214,Q263,2020-08-31T00:00:00,Yes & Operational,408,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152215,Q263,2020-08-31T00:00:00,Yes & Operational,409,,Student-Staff Space,Yes,Yes,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152216,Q263,2020-08-31T00:00:00,Yes & Operational,410,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152271,Q263,2020-08-31T00:00:00,Yes & Operational,411 Toilet Rm.,,Student-Staff Space,No,No,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152217,Q263,2020-08-31T00:00:00,Yes & Operational,412,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152272,Q263,2020-08-31T00:00:00,Yes & Operational,413 Toilet Rm.,,Student-Staff Space,No,No,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152273,Q263,2020-08-31T00:00:00,Yes & Operational,415 Toilet Rm.,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152218,Q263,2020-08-31T00:00:00,Yes & Operational,416,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152219,Q263,2020-08-31T00:00:00,Yes & Operational,417,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152220,Q263,2020-08-31T00:00:00,Yes & Operational,418,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152221,Q263,2020-08-31T00:00:00,Yes & Operational,419,,Student-Staff Space,Yes,Yes,Operational,Partially Operational,Doesn't Exist,3 out of 5 exhaust fans operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152274,Q263,2020-08-31T00:00:00,Yes & Operational,421/423,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152222,Q263,2020-08-31T00:00:00,Yes & Operational,425,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152223,Q263,2020-08-31T00:00:00,Yes & Operational,427,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152275,Q263,2020-08-31T00:00:00,Yes & Operational,429-EL,,Building Support Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152276,Q263,2020-08-31T00:00:00,Yes & Operational,B01,,Building Support Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152277,Q263,2020-08-31T00:00:00,Yes & Operational,B02,,Building Support Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152278,Q263,2020-08-31T00:00:00,Yes & Operational,B03,,Building Support Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152279,Q263,2020-08-31T00:00:00,Yes & Operational,B04,,Building Support Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152280,Q263,2020-08-31T00:00:00,Yes & Operational,B05,,Building Support Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152281,Q263,2020-08-31T00:00:00,Yes & Operational,B06,,Building Support Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152282,Q263,2020-08-31T00:00:00,Yes & Operational,B08,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152283,Q263,2020-08-31T00:00:00,Yes & Operational,B11,,Building Support Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152284,Q263,2020-08-31T00:00:00,Yes & Operational,B11A,,Building Support Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152285,Q263,2020-08-31T00:00:00,Yes & Operational,B13A,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152286,Q263,2020-08-31T00:00:00,Yes & Operational,B15-EL,,Building Support Space,No,No,Not Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152287,Q263,2020-08-31T00:00:00,Yes & Operational,B16,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152288,Q263,2020-08-31T00:00:00,Yes & Operational,B18,,Building Support Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152289,Q263,2020-08-31T00:00:00,Yes & Operational,B19,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152290,Q263,2020-08-31T00:00:00,Yes & Operational,B19A Toilet Rm.,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152291,Q263,2020-08-31T00:00:00,Yes & Operational,B19B Toilet Rm.,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152292,Q263,2020-08-31T00:00:00,Yes & Operational,B20-EL,,Building Support Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152293,Q263,2020-08-31T00:00:00,Yes & Operational,B21A Toilet Rm.,,Student-Staff Space,No,No,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152294,Q263,2020-08-31T00:00:00,Yes & Operational,B21B Toilet Rm.,,Student-Staff Space,No,No,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152295,Q263,2020-08-31T00:00:00,Yes & Operational,B21C,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152296,Q263,2020-08-31T00:00:00,Yes & Operational,B26,,Building Support Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152297,Q263,2020-08-31T00:00:00,Yes & Operational,B30A,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152298,Q263,2020-08-31T00:00:00,Yes & Operational,B30F,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152299,Q263,2020-08-31T00:00:00,Yes & Operational,B30G,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152300,Q263,2020-08-31T00:00:00,Yes & Operational,B30H,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152301,Q263,2020-08-31T00:00:00,Yes & Operational,B30J Toilet Rm.,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152302,Q263,2020-08-31T00:00:00,Yes & Operational,B30K,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152303,Q263,2020-08-31T00:00:00,Yes & Operational,B30N,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152304,Q263,2020-08-31T00:00:00,Yes & Operational,B30P,,Student-Staff Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
152305,Q263,2020-08-31T00:00:00,Yes & Operational,B9,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
