VentilationId,BldgID,VisitDate,KitchenAC,Room,Active,PrimaryUsage,Windows,Atleast,SupplyFan,ExhaustFan,UnitVentilators,Comments,LastUpdatedBy,LastUpdatedOn,CreatedBy,CreatedDate
246934,X137,2020-08-25T00:00:00,Yes & Operational,106,,Building Support Space,No,No,Operational,Partially Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246935,X137,2020-08-25T00:00:00,Yes & Operational,108,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137513,X137,2020-08-25T00:00:00,Yes & Operational,108A,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246936,X137,2020-08-25T00:00:00,Yes & Operational,109,,Building Support Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246937,X137,2020-08-25T00:00:00,Yes & Operational,123,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246938,X137,2020-08-25T00:00:00,Yes & Operational,128,,Building Support Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246939,X137,2020-08-25T00:00:00,Yes & Operational,201,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246940,X137,2020-08-25T00:00:00,Yes & Operational,202,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246941,X137,2020-08-25T00:00:00,Yes & Operational,205,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246942,X137,2020-08-25T00:00:00,Yes & Operational,206,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246943,X137,2020-08-25T00:00:00,Yes & Operational,209,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246944,X137,2020-08-25T00:00:00,Yes & Operational,210,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246945,X137,2020-08-25T00:00:00,Yes & Operational,211,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246946,X137,2020-08-25T00:00:00,Yes & Operational,212,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137514,X137,2020-08-25T00:00:00,Yes & Operational,212A,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137515,X137,2020-08-25T00:00:00,Yes & Operational,212B,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246947,X137,2020-08-25T00:00:00,Yes & Operational,213,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246948,X137,2020-08-25T00:00:00,Yes & Operational,214,,Student-Staff Space,No,No,Partially Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246949,X137,2020-08-25T00:00:00,Yes & Operational,215,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246950,X137,2020-08-25T00:00:00,Yes & Operational,216,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246951,X137,2020-08-25T00:00:00,Yes & Operational,217,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246952,X137,2020-08-25T00:00:00,Yes & Operational,218,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246953,X137,2020-08-25T00:00:00,Yes & Operational,222,,Student-Staff Space,No,No,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246954,X137,2020-08-25T00:00:00,Yes & Operational,223,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246955,X137,2020-08-25T00:00:00,Yes & Operational,225,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246956,X137,2020-08-25T00:00:00,Yes & Operational,226,,Student-Staff Space,No,No,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246957,X137,2020-08-25T00:00:00,Yes & Operational,227,,Student-Staff Space,No,No,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246958,X137,2020-08-25T00:00:00,Yes & Operational,300,,Student-Staff Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246959,X137,2020-08-25T00:00:00,Yes & Operational,301,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246960,X137,2020-08-25T00:00:00,Yes & Operational,306,,Student-Staff Space,No,No,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246961,X137,2020-08-25T00:00:00,Yes & Operational,308,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137516,X137,2020-08-25T00:00:00,Yes & Operational,309A,,Student-Staff Space,No,No,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137517,X137,2020-08-25T00:00:00,Yes & Operational,309B,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137518,X137,2020-08-25T00:00:00,Yes & Operational,309C,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246962,X137,2020-08-25T00:00:00,Yes & Operational,310,,Building Support Space,No,No,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246963,X137,2020-08-25T00:00:00,Yes & Operational,311,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246964,X137,2020-08-25T00:00:00,Yes & Operational,312,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246965,X137,2020-08-25T00:00:00,Yes & Operational,313,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246966,X137,2020-08-25T00:00:00,Yes & Operational,314,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246967,X137,2020-08-25T00:00:00,Yes & Operational,315,,Building Support Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
246968,X137,2020-08-25T00:00:00,Yes & Operational,316,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137443,X137,2020-08-25T00:00:00,Yes & Operational,321,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137444,X137,2020-08-25T00:00:00,Yes & Operational,322,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137445,X137,2020-08-25T00:00:00,Yes & Operational,323,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137446,X137,2020-08-25T00:00:00,Yes & Operational,324,,Student-Staff Space,Yes,Yes,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137447,X137,2020-08-25T00:00:00,Yes & Operational,325,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137448,X137,2020-08-25T00:00:00,Yes & Operational,326,,Student-Staff Space,No,No,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137449,X137,2020-08-25T00:00:00,Yes & Operational,332,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137450,X137,2020-08-25T00:00:00,Yes & Operational,333,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137451,X137,2020-08-25T00:00:00,Yes & Operational,334,,Student-Staff Space,No,No,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137452,X137,2020-08-25T00:00:00,Yes & Operational,335,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137453,X137,2020-08-25T00:00:00,Yes & Operational,350,,Building Support Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137454,X137,2020-08-25T00:00:00,Yes & Operational,353,,Building Support Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137455,X137,2020-08-25T00:00:00,Yes & Operational,355,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137456,X137,2020-08-25T00:00:00,Yes & Operational,401,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137457,X137,2020-08-25T00:00:00,Yes & Operational,403,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137458,X137,2020-08-25T00:00:00,Yes & Operational,405,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137459,X137,2020-08-25T00:00:00,Yes & Operational,407,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137460,X137,2020-08-25T00:00:00,Yes & Operational,409,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137461,X137,2020-08-25T00:00:00,Yes & Operational,412,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137462,X137,2020-08-25T00:00:00,Yes & Operational,416,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137463,X137,2020-08-25T00:00:00,Yes & Operational,431,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137464,X137,2020-08-25T00:00:00,Yes & Operational,433,,Student-Staff Space,Yes,Yes,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137465,X137,2020-08-25T00:00:00,Yes & Operational,435,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137466,X137,2020-08-25T00:00:00,Yes & Operational,436,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137467,X137,2020-08-25T00:00:00,Yes & Operational,438,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137468,X137,2020-08-25T00:00:00,Yes & Operational,440,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137469,X137,2020-08-25T00:00:00,Yes & Operational,441,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137470,X137,2020-08-25T00:00:00,Yes & Operational,442,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137471,X137,2020-08-25T00:00:00,Yes & Operational,449,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137472,X137,2020-08-25T00:00:00,Yes & Operational,450,,Student-Staff Space,No,No,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137473,X137,2020-08-25T00:00:00,Yes & Operational,451,,Student-Staff Space,No,No,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137474,X137,2020-08-25T00:00:00,Yes & Operational,452,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137475,X137,2020-08-25T00:00:00,Yes & Operational,453,,Student-Staff Space,No,No,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137476,X137,2020-08-25T00:00:00,Yes & Operational,501,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137477,X137,2020-08-25T00:00:00,Yes & Operational,503,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137478,X137,2020-08-25T00:00:00,Yes & Operational,504,,Building Support Space,No,No,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137479,X137,2020-08-25T00:00:00,Yes & Operational,505,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137480,X137,2020-08-25T00:00:00,Yes & Operational,506,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137481,X137,2020-08-25T00:00:00,Yes & Operational,508,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137482,X137,2020-08-25T00:00:00,Yes & Operational,512,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137483,X137,2020-08-25T00:00:00,Yes & Operational,514,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137484,X137,2020-08-25T00:00:00,Yes & Operational,516,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137485,X137,2020-08-25T00:00:00,Yes & Operational,517,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137486,X137,2020-08-25T00:00:00,Yes & Operational,519,,Student-Staff Space,No,No,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137487,X137,2020-08-25T00:00:00,Yes & Operational,520,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137488,X137,2020-08-25T00:00:00,Yes & Operational,521,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137489,X137,2020-08-25T00:00:00,Yes & Operational,522,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137490,X137,2020-08-25T00:00:00,Yes & Operational,523,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137491,X137,2020-08-25T00:00:00,Yes & Operational,524,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137492,X137,2020-08-25T00:00:00,Yes & Operational,530,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137493,X137,2020-08-25T00:00:00,Yes & Operational,531,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137494,X137,2020-08-25T00:00:00,Yes & Operational,532,,Student-Staff Space,No,No,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137495,X137,2020-08-25T00:00:00,Yes & Operational,533,,Student-Staff Space,Yes,Yes,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137496,X137,2020-08-25T00:00:00,Yes & Operational,534,,Student-Staff Space,Yes,Yes,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137497,X137,2020-08-25T00:00:00,Yes & Operational,535,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137498,X137,2020-08-25T00:00:00,Yes & Operational,536,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137499,X137,2020-08-25T00:00:00,Yes & Operational,537,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137500,X137,2020-08-25T00:00:00,Yes & Operational,538,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137501,X137,2020-08-25T00:00:00,Yes & Operational,601,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137519,X137,2020-08-25T00:00:00,Yes & Operational,601A,,Building Support Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137502,X137,2020-08-25T00:00:00,Yes & Operational,602,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137503,X137,2020-08-25T00:00:00,Yes & Operational,603,,Student-Staff Space,Yes,Yes,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137504,X137,2020-08-25T00:00:00,Yes & Operational,604,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137505,X137,2020-08-25T00:00:00,Yes & Operational,605,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137506,X137,2020-08-25T00:00:00,Yes & Operational,606,,Student-Staff Space,Yes,Yes,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137507,X137,2020-08-25T00:00:00,Yes & Operational,607,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137508,X137,2020-08-25T00:00:00,Yes & Operational,608,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137509,X137,2020-08-25T00:00:00,Yes & Operational,609,,Student-Staff Space,Yes,Yes,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137510,X137,2020-08-25T00:00:00,Yes & Operational,610,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137511,X137,2020-08-25T00:00:00,Yes & Operational,611,,Student-Staff Space,No,No,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137512,X137,2020-08-25T00:00:00,Yes & Operational,612,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137520,X137,2020-08-25T00:00:00,Yes & Operational,AUD,,Student-Staff Space,No,No,Cannot Access,Cannot Access,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137521,X137,2020-08-25T00:00:00,Yes & Operational,Cafeteria,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137522,X137,2020-08-25T00:00:00,Yes & Operational,Cafeteria/E,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137523,X137,2020-08-25T00:00:00,Yes & Operational,Cafeteria/W,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137524,X137,2020-08-25T00:00:00,Yes & Operational,GYM,,Student-Staff Space,Yes,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137525,X137,2020-08-25T00:00:00,Yes & Operational,LIB,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137526,X137,2020-08-25T00:00:00,Yes & Operational,Toilet-1,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137527,X137,2020-08-25T00:00:00,Yes & Operational,Toilet-10,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137528,X137,2020-08-25T00:00:00,Yes & Operational,Toilet-11,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137529,X137,2020-08-25T00:00:00,Yes & Operational,Toilet-12,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137530,X137,2020-08-25T00:00:00,Yes & Operational,Toilet-13,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137531,X137,2020-08-25T00:00:00,Yes & Operational,Toilet-14,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137532,X137,2020-08-25T00:00:00,Yes & Operational,Toilet-15,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137533,X137,2020-08-25T00:00:00,Yes & Operational,Toilet-16,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137534,X137,2020-08-25T00:00:00,Yes & Operational,Toilet-17,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137535,X137,2020-08-25T00:00:00,Yes & Operational,Toilet-18,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137536,X137,2020-08-25T00:00:00,Yes & Operational,Toilet-19,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137537,X137,2020-08-25T00:00:00,Yes & Operational,Toilet-2,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137538,X137,2020-08-25T00:00:00,Yes & Operational,Toilet-20,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137539,X137,2020-08-25T00:00:00,Yes & Operational,Toilet-3,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137540,X137,2020-08-25T00:00:00,Yes & Operational,Toilet-4,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137541,X137,2020-08-25T00:00:00,Yes & Operational,Toilet-5,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137542,X137,2020-08-25T00:00:00,Yes & Operational,Toilet-6,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137543,X137,2020-08-25T00:00:00,Yes & Operational,Toilet-7,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137544,X137,2020-08-25T00:00:00,Yes & Operational,Toilet-8,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
137545,X137,2020-08-25T00:00:00,Yes & Operational,Toilet-9,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
