VentilationId,BldgID,VisitDate,KitchenAC,Room,Active,PrimaryUsage,Windows,Atleast,SupplyFan,ExhaustFan,UnitVentilators,Comments,LastUpdatedBy,LastUpdatedOn,CreatedBy,CreatedDate
216426,X146,2020-08-28T00:00:00,Doesn't Exist,102,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216427,X146,2020-08-28T00:00:00,Doesn't Exist,103,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Operational,One of two exhaust grilles operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216428,X146,2020-08-28T00:00:00,Doesn't Exist,104,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Operational,One of two exhaust grilles operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216429,X146,2020-08-28T00:00:00,Doesn't Exist,105,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Operational,One of four exhaust grilles operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216430,X146,2020-08-28T00:00:00,Doesn't Exist,106,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Not Operational,One of two exhaust grilles operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216431,X146,2020-08-28T00:00:00,Doesn't Exist,107,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Not Operational,One of two exhaust grilles operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216432,X146,2020-08-28T00:00:00,Doesn't Exist,108,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Operational,One of two exhaust grilles operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216433,X146,2020-08-28T00:00:00,Doesn't Exist,109,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Not Operational,One of four exhaust grilles operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216434,X146,2020-08-28T00:00:00,Doesn't Exist,110,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216435,X146,2020-08-28T00:00:00,Doesn't Exist,111,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Operational,One of four exhaust grilles operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216436,X146,2020-08-28T00:00:00,Doesn't Exist,112,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216437,X146,2020-08-28T00:00:00,Doesn't Exist,113,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216438,X146,2020-08-28T00:00:00,Doesn't Exist,115,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216439,X146,2020-08-28T00:00:00,Doesn't Exist,118,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216440,X146,2020-08-28T00:00:00,Doesn't Exist,119,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216441,X146,2020-08-28T00:00:00,Doesn't Exist,121,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216442,X146,2020-08-28T00:00:00,Doesn't Exist,122,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216443,X146,2020-08-28T00:00:00,Doesn't Exist,123,,Building Support Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216444,X146,2020-08-28T00:00:00,Doesn't Exist,126,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216445,X146,2020-08-28T00:00:00,Doesn't Exist,128,,Student-Staff Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216446,X146,2020-08-28T00:00:00,Doesn't Exist,131,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216447,X146,2020-08-28T00:00:00,Doesn't Exist,132,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216448,X146,2020-08-28T00:00:00,Doesn't Exist,136,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Operational,One of two exhaust grilles operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216449,X146,2020-08-28T00:00:00,Doesn't Exist,139,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216450,X146,2020-08-28T00:00:00,Doesn't Exist,141,,Student-Staff Space,Yes,Yes,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216451,X146,2020-08-28T00:00:00,Doesn't Exist,144,,Student-Staff Space,Yes,Yes,Not Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216452,X146,2020-08-28T00:00:00,Doesn't Exist,201,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216453,X146,2020-08-28T00:00:00,Doesn't Exist,202,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Operational,One of two exhaust grilles operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216454,X146,2020-08-28T00:00:00,Doesn't Exist,203,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216455,X146,2020-08-28T00:00:00,Doesn't Exist,204,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Partially Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216456,X146,2020-08-28T00:00:00,Doesn't Exist,205,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216457,X146,2020-08-28T00:00:00,Doesn't Exist,206,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Operational,One of four exhaust grilles operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216458,X146,2020-08-28T00:00:00,Doesn't Exist,207,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Not Operational,One of four exhaust grilles operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216459,X146,2020-08-28T00:00:00,Doesn't Exist,208,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Operational,Two of four exhaust grilles operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216460,X146,2020-08-28T00:00:00,Doesn't Exist,209,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Not Operational,Two of four exhaust grilles operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216461,X146,2020-08-28T00:00:00,Doesn't Exist,210,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216462,X146,2020-08-28T00:00:00,Doesn't Exist,211,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Operational,One of four exhaust grilles operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216463,X146,2020-08-28T00:00:00,Doesn't Exist,212,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216464,X146,2020-08-28T00:00:00,Doesn't Exist,213,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Operational,Three of four exhaust grilles operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216465,X146,2020-08-28T00:00:00,Doesn't Exist,217,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216466,X146,2020-08-28T00:00:00,Doesn't Exist,218,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216467,X146,2020-08-28T00:00:00,Doesn't Exist,219,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216468,X146,2020-08-28T00:00:00,Doesn't Exist,222,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216469,X146,2020-08-28T00:00:00,Doesn't Exist,223,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Partially Operational,One of two unit ventilator operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216470,X146,2020-08-28T00:00:00,Doesn't Exist,224,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Operational,One of four exhaust grilles operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216471,X146,2020-08-28T00:00:00,Doesn't Exist,226,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216472,X146,2020-08-28T00:00:00,Doesn't Exist,301,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216473,X146,2020-08-28T00:00:00,Doesn't Exist,302,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216474,X146,2020-08-28T00:00:00,Doesn't Exist,303,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216475,X146,2020-08-28T00:00:00,Doesn't Exist,304,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216476,X146,2020-08-28T00:00:00,Doesn't Exist,305,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216477,X146,2020-08-28T00:00:00,Doesn't Exist,306,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216478,X146,2020-08-28T00:00:00,Doesn't Exist,307,,Student-Staff Space,Yes,Yes,Doesn't Exist,Partially Operational,Operational,One of two exhaust grilles operational.,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216479,X146,2020-08-28T00:00:00,Doesn't Exist,308,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216480,X146,2020-08-28T00:00:00,Doesn't Exist,309,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216481,X146,2020-08-28T00:00:00,Doesn't Exist,310,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216482,X146,2020-08-28T00:00:00,Doesn't Exist,311,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216483,X146,2020-08-28T00:00:00,Doesn't Exist,312,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216484,X146,2020-08-28T00:00:00,Doesn't Exist,313,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216485,X146,2020-08-28T00:00:00,Doesn't Exist,315,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216486,X146,2020-08-28T00:00:00,Doesn't Exist,317,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Not Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216487,X146,2020-08-28T00:00:00,Doesn't Exist,318,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216488,X146,2020-08-28T00:00:00,Doesn't Exist,319,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216489,X146,2020-08-28T00:00:00,Doesn't Exist,322,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216490,X146,2020-08-28T00:00:00,Doesn't Exist,324,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216491,X146,2020-08-28T00:00:00,Doesn't Exist,326,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216492,X146,2020-08-28T00:00:00,Doesn't Exist,AUD,,Student-Staff Space,Yes,Yes,Doesn't Exist,Operational,Operational,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216493,X146,2020-08-28T00:00:00,Doesn't Exist,B5,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216494,X146,2020-08-28T00:00:00,Doesn't Exist,B8,,Building Support Space,Yes,Yes,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216495,X146,2020-08-28T00:00:00,Doesn't Exist,B9,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216496,X146,2020-08-28T00:00:00,Doesn't Exist,GYM,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
216497,X146,2020-08-28T00:00:00,Doesn't Exist,KIT,,Student-Staff Space,Yes,Yes,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
