VentilationId,BldgID,VisitDate,KitchenAC,Room,Active,PrimaryUsage,Windows,Atleast,SupplyFan,ExhaustFan,UnitVentilators,Comments,LastUpdatedBy,LastUpdatedOn,CreatedBy,CreatedDate
252190,X292,2020-08-28T00:00:00,Yes & Operational,100F,,Building Support Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252154,X292,2020-08-28T00:00:00,Yes & Operational,101,,Student-Staff Space,Yes,Yes,Partially Operational,Not Operational,Doesn't Exist,Two Supply Diffusers Not Operational,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252191,X292,2020-08-28T00:00:00,Yes & Operational,101A,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252155,X292,2020-08-28T00:00:00,Yes & Operational,102,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252192,X292,2020-08-28T00:00:00,Yes & Operational,102A,,Building Support Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252156,X292,2020-08-28T00:00:00,Yes & Operational,110,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252193,X292,2020-08-28T00:00:00,Yes & Operational,110A,,Student-Staff Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252157,X292,2020-08-28T00:00:00,Yes & Operational,114,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252158,X292,2020-08-28T00:00:00,Yes & Operational,115,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252159,X292,2020-08-28T00:00:00,Yes & Operational,116,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252160,X292,2020-08-28T00:00:00,Yes & Operational,117,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252161,X292,2020-08-28T00:00:00,Yes & Operational,201,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252194,X292,2020-08-28T00:00:00,Yes & Operational,201A,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252162,X292,2020-08-28T00:00:00,Yes & Operational,203,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252163,X292,2020-08-28T00:00:00,Yes & Operational,208,,Building Support Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252164,X292,2020-08-28T00:00:00,Yes & Operational,209,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252165,X292,2020-08-28T00:00:00,Yes & Operational,210,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252166,X292,2020-08-28T00:00:00,Yes & Operational,211,,Building Support Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252167,X292,2020-08-28T00:00:00,Yes & Operational,213,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252168,X292,2020-08-28T00:00:00,Yes & Operational,214,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252195,X292,2020-08-28T00:00:00,Yes & Operational,214B,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252169,X292,2020-08-28T00:00:00,Yes & Operational,215,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252170,X292,2020-08-28T00:00:00,Yes & Operational,216,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252171,X292,2020-08-28T00:00:00,Yes & Operational,217,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252172,X292,2020-08-28T00:00:00,Yes & Operational,301,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252173,X292,2020-08-28T00:00:00,Yes & Operational,302,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252174,X292,2020-08-28T00:00:00,Yes & Operational,303,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252175,X292,2020-08-28T00:00:00,Yes & Operational,304,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252176,X292,2020-08-28T00:00:00,Yes & Operational,305,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252177,X292,2020-08-28T00:00:00,Yes & Operational,307,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252196,X292,2020-08-28T00:00:00,Yes & Operational,307A,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252178,X292,2020-08-28T00:00:00,Yes & Operational,310,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252179,X292,2020-08-28T00:00:00,Yes & Operational,311,,Building Support Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252180,X292,2020-08-28T00:00:00,Yes & Operational,314,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252181,X292,2020-08-28T00:00:00,Yes & Operational,315,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252182,X292,2020-08-28T00:00:00,Yes & Operational,316,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252183,X292,2020-08-28T00:00:00,Yes & Operational,317,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252184,X292,2020-08-28T00:00:00,Yes & Operational,401,,Building Support Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252185,X292,2020-08-28T00:00:00,Yes & Operational,402,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252197,X292,2020-08-28T00:00:00,Yes & Operational,402A,,Student-Staff Space,No,No,Partially Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252198,X292,2020-08-28T00:00:00,Yes & Operational,402B,,Building Support Space,No,No,Partially Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252199,X292,2020-08-28T00:00:00,Yes & Operational,402C,,Student-Staff Space,Yes,Yes,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252186,X292,2020-08-28T00:00:00,Yes & Operational,403,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252187,X292,2020-08-28T00:00:00,Yes & Operational,405,,Student-Staff Space,No,No,Not Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252200,X292,2020-08-28T00:00:00,Yes & Operational,405A,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252201,X292,2020-08-28T00:00:00,Yes & Operational,405B,,Student-Staff Space,No,No,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252188,X292,2020-08-28T00:00:00,Yes & Operational,407,,Student-Staff Space,Yes,Yes,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252189,X292,2020-08-28T00:00:00,Yes & Operational,415,,Student-Staff Space,Yes,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252202,X292,2020-08-28T00:00:00,Yes & Operational,415C,,Building Support Space,Yes,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252203,X292,2020-08-28T00:00:00,Yes & Operational,B01,,Student-Staff Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252204,X292,2020-08-28T00:00:00,Yes & Operational,B01A,,Student-Staff Space,No,No,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252205,X292,2020-08-28T00:00:00,Yes & Operational,B01B,,Student-Staff Space,No,No,Not Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252206,X292,2020-08-28T00:00:00,Yes & Operational,B01C,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252207,X292,2020-08-28T00:00:00,Yes & Operational,B02,,Building Support Space,No,No,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252208,X292,2020-08-28T00:00:00,Yes & Operational,B03,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252209,X292,2020-08-28T00:00:00,Yes & Operational,B03C,,Building Support Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252210,X292,2020-08-28T00:00:00,Yes & Operational,B03D,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252211,X292,2020-08-28T00:00:00,Yes & Operational,B03E,,Student-Staff Space,No,No,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
252212,X292,2020-08-28T00:00:00,Yes & Operational,B03F,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144610,X292,2020-08-28T00:00:00,Yes & Operational,B03G,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144611,X292,2020-08-28T00:00:00,Yes & Operational,B03H,,Building Support Space,No,No,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144612,X292,2020-08-28T00:00:00,Yes & Operational,B03I,,Building Support Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144613,X292,2020-08-28T00:00:00,Yes & Operational,B03J,,Student-Staff Space,No,No,Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144614,X292,2020-08-28T00:00:00,Yes & Operational,B04,,Student-Staff Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144615,X292,2020-08-28T00:00:00,Yes & Operational,B06,,Building Support Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144616,X292,2020-08-28T00:00:00,Yes & Operational,B08,,Building Support Space,No,No,Doesn't Exist,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144617,X292,2020-08-28T00:00:00,Yes & Operational,B08A,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144618,X292,2020-08-28T00:00:00,Yes & Operational,B08B,,Building Support Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144619,X292,2020-08-28T00:00:00,Yes & Operational,B09,,Student-Staff Space,No,No,Not Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144620,X292,2020-08-28T00:00:00,Yes & Operational,B10A,,Student-Staff Space,No,No,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144621,X292,2020-08-28T00:00:00,Yes & Operational,B10B,,Student-Staff Space,No,No,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144622,X292,2020-08-28T00:00:00,Yes & Operational,B10C,,Building Support Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144623,X292,2020-08-28T00:00:00,Yes & Operational,B11,,Student-Staff Space,No,No,Operational,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144624,X292,2020-08-28T00:00:00,Yes & Operational,B11A,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144625,X292,2020-08-28T00:00:00,Yes & Operational,B11B,,Building Support Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144626,X292,2020-08-28T00:00:00,Yes & Operational,B11C,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144627,X292,2020-08-28T00:00:00,Yes & Operational,B11D,,Building Support Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144628,X292,2020-08-28T00:00:00,Yes & Operational,B12,,Student-Staff Space,No,No,Not Operational,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144629,X292,2020-08-28T00:00:00,Yes & Operational,B14,,Building Support Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144630,X292,2020-08-28T00:00:00,Yes & Operational,B15-1,,Building Support Space,No,No,Doesn't Exist,Cannot Access,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144631,X292,2020-08-28T00:00:00,Yes & Operational,B15-2,,Building Support Space,No,No,Doesn't Exist,Cannot Access,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144632,X292,2020-08-28T00:00:00,Yes & Operational,B16,,Building Support Space,No,No,Operational,Doesn't Exist,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144633,X292,2020-08-28T00:00:00,Yes & Operational,B16A,,Building Support Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144634,X292,2020-08-28T00:00:00,Yes & Operational,B17,,Building Support Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144635,X292,2020-08-28T00:00:00,Yes & Operational,Toilet Room 103,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144636,X292,2020-08-28T00:00:00,Yes & Operational,Toilet Room 115A,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144637,X292,2020-08-28T00:00:00,Yes & Operational,Toilet Room 116A,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144638,X292,2020-08-28T00:00:00,Yes & Operational,Toilet Room 202,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144639,X292,2020-08-28T00:00:00,Yes & Operational,Toilet Room 209A,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144640,X292,2020-08-28T00:00:00,Yes & Operational,Toilet Room 210A,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144641,X292,2020-08-28T00:00:00,Yes & Operational,Toilet Room 213A,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144642,X292,2020-08-28T00:00:00,Yes & Operational,Toilet Room 214A,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144643,X292,2020-08-28T00:00:00,Yes & Operational,Toilet Room 215A,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144644,X292,2020-08-28T00:00:00,Yes & Operational,Toilet Room 216A,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144645,X292,2020-08-28T00:00:00,Yes & Operational,Toilet Room 217A,,Student-Staff Space,No,No,Doesn't Exist,Partially Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144646,X292,2020-08-28T00:00:00,Yes & Operational,Toilet Room 308,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144647,X292,2020-08-28T00:00:00,Yes & Operational,Toilet Room 309,,Student-Staff Space,Yes,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144648,X292,2020-08-28T00:00:00,Yes & Operational,Toilet Room 313,,Student-Staff Space,Yes,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144649,X292,2020-08-28T00:00:00,Yes & Operational,Toilet Room 403A,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144650,X292,2020-08-28T00:00:00,Yes & Operational,Toilet Room 405C,,Student-Staff Space,No,No,Doesn't Exist,Not Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144651,X292,2020-08-28T00:00:00,Yes & Operational,Toilet Room 411,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144652,X292,2020-08-28T00:00:00,Yes & Operational,Toilet Room 413,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144653,X292,2020-08-28T00:00:00,Yes & Operational,Toilet Room 415A,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
144654,X292,2020-08-28T00:00:00,Yes & Operational,Toilet Room 415B,,Student-Staff Space,No,No,Doesn't Exist,Operational,Doesn't Exist,,,0001-01-01T00:00:00,,0001-01-01T00:00:00
